<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>GUÍA-BT-52 · Infraestructura de Recarga de Vehículos Eléctricos</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@400;500;600;700&family=Inter:wght@400;500;600;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
  :root{
    --bg:#ffffff;
    --bg2:#f4f6f9;
    --panel:#ffffff;
    --panel2:#f6f8fb;
    --line:#dfe4eb;
    --line-soft:#eceff4;
    --text:#1c2735;
    --text-dim:#4f5b6d;
    --text-dimmer:#7b8696;
    --amber:#c27c00;
    --amber-dim:#ecd08f;
    --cyan:#2457e6;
    --cyan-dim:#a9bdf3;
    --green:#16894f;
    --red:#c62828;
    --violet:#7c4dcc;
    --font-display:'Inter',sans-serif;
    --font-body:'Inter',sans-serif;
    --font-mono:'IBM Plex Mono',monospace;
    --radius:8px;
  }
  *{box-sizing:border-box; margin:0; padding:0;}
  html{scroll-behavior:smooth;}
  body{background:var(--bg); color:var(--text); font-family:var(--font-body); line-height:1.55; -webkit-font-smoothing:antialiased;}
  ::selection{background:var(--green); color:#ffffff;}

  .grid-bg{
    position:fixed; inset:0; z-index:0; pointer-events:none;
    background-image:
      linear-gradient(rgba(22,137,79,0.035) 1px, transparent 1px),
      linear-gradient(90deg, rgba(22,137,79,0.035) 1px, transparent 1px);
    background-size:42px 42px;
    mask-image: radial-gradient(ellipse 80% 60% at 50% 0%, black 40%, transparent 100%);
  }

  a{color:inherit;}
  .eyebrow{font-family:var(--font-mono); font-size:11px; letter-spacing:0.14em; text-transform:uppercase; color:var(--green);}
  h1,h2,h3{font-family:var(--font-display); font-weight:600; letter-spacing:-0.01em;}
  .num{font-family:var(--font-mono);}

  .shell{max-width:1400px; margin:0 auto; position:relative; z-index:1;}
  /* Barra de pestanas horizontal (sustituye al antiguo sidebar vertical): igual en
     pantallas grandes y pequenas. En pequenas, si las pestanas no caben, la fila hace
     scroll horizontal y aparecen flechas para desplazarla; las flechas se muestran u
     ocultan por JS segun haya o no contenido oculto a cada lado. */
  .tabbar-wrap{position:sticky; top:0; z-index:30; display:flex; align-items:stretch; background:var(--bg2); border-bottom:1px solid var(--line-soft);}
  .tabbar-brand{display:flex; align-items:center; padding:0 18px; font-family:var(--font-mono); font-size:12px; color:var(--green); font-weight:600; white-space:nowrap; flex-shrink:0; border-right:1px solid var(--line-soft);}
  .tabbar{display:flex; overflow-x:auto; flex:1; scroll-behavior:smooth; scrollbar-width:none; -ms-overflow-style:none;}
  .tabbar::-webkit-scrollbar{display:none;}
  .tabbar a{display:flex; align-items:center; gap:9px; padding:16px 20px; font-size:13px; color:var(--text-dim); text-decoration:none; white-space:nowrap; border-bottom:2px solid transparent; flex-shrink:0; transition:all .15s ease;}
  .tabbar a .tag{font-family:var(--font-mono); font-size:10px; color:var(--text-dimmer);}
  .tabbar a:hover{color:var(--text); background:var(--panel2);}
  .tabbar a.active{color:var(--green); border-bottom-color:var(--green);}
  .tabbar a.active .tag{color:var(--green);}
  .tabbar-arrow{flex-shrink:0; width:34px; background:var(--bg2); border:none; color:var(--text-dim); cursor:pointer; display:none; align-items:center; justify-content:center; padding:0;}
  .tabbar-arrow:hover{color:var(--green); background:var(--panel2);}
  .tabbar-arrow svg{width:16px; height:16px;}
  .tabbar-wrap.can-scroll-left .tabbar-arrow-left, .tabbar-wrap.can-scroll-right .tabbar-arrow-right{display:flex;}

  main{flex:1; min-width:0;}
  section{display:none; padding:88px 56px; border-bottom:1px solid var(--line-soft);}
  section.tab-active{display:block;}
  #teoria{padding-top:0;}
  #teoria > .hero{margin:0 -56px 48px;}
  section .kicker{margin-bottom:14px;}
  section h2{font-size:30px; margin-bottom:20px; max-width:760px;}
  section .lede{color:var(--text-dim); max-width:680px; font-size:15px; margin-bottom:36px;}

  .hero{padding:80px 56px 64px; border-bottom:1px solid var(--line-soft); position:relative; overflow:hidden;}
  .hero-top{display:flex; justify-content:space-between; align-items:flex-start; gap:40px; flex-wrap:wrap;}
  .hero h1{font-size:clamp(34px,4.4vw,56px); line-height:1.03; max-width:760px; margin:14px 0 20px;}
  .hero h1 em{font-style:normal; color:var(--green);}
  .hero .sub{color:var(--text-dim); max-width:560px; font-size:15.5px;}
  .hero-meta{font-family:var(--font-mono); font-size:11.5px; color:var(--text-dimmer); display:flex; flex-direction:column; gap:6px; text-align:right; padding-top:6px;}
  .hero-meta span{color:var(--text-dim);}

  .charge-panel{margin-top:48px; border:1px solid var(--line); background:var(--panel2); border-radius:var(--radius); overflow:hidden;}
  .charge-panel .p-head{display:flex; justify-content:space-between; align-items:center; padding:10px 16px; border-bottom:1px solid var(--line-soft); font-family:var(--font-mono); font-size:11px; color:var(--text-dimmer);}
  .charge-panel .dot{width:6px;height:6px;border-radius:50%;background:var(--green); display:inline-block; margin-right:6px; box-shadow:0 0 6px var(--green);}
  .charge-panel svg{display:block; width:100%; height:150px;}

  .stat-row{display:flex; gap:0; border-top:1px solid var(--line-soft);}
  .stat{flex:1; padding:16px 16px; border-right:1px solid var(--line-soft);}
  .stat:last-child{border-right:none;}
  .stat .v{font-family:var(--font-mono); color:var(--green); font-size:19px;}
  .stat .l{font-size:11px; color:var(--text-dimmer); margin-top:3px;}

  .card{background:var(--panel); border:1px solid var(--line); border-radius:var(--radius); padding:22px 24px;}
  .grid2{display:grid; grid-template-columns:1fr 1fr; gap:16px;}
  .grid3{display:grid; grid-template-columns:repeat(3,1fr); gap:16px;}
  .grid4{display:grid; grid-template-columns:repeat(4,1fr); gap:16px;}
  @media(max-width:900px){.grid2,.grid3,.grid4{grid-template-columns:1fr;}}

  .mode-card{border:1px solid var(--line); background:var(--panel); padding:22px; border-radius:var(--radius); position:relative;}
  .mode-card .idx{font-family:var(--font-mono); font-size:11px; color:var(--text-dimmer); margin-bottom:10px;}
  .mode-card h3{font-size:18px; margin-bottom:8px;}
  .mode-card p{font-size:13px; color:var(--text-dim);}
  .mode-card .spec{font-family:var(--font-mono); font-size:11.5px; color:var(--cyan); margin-top:10px;}
  .mode-card.m1{border-top:2px solid var(--text-dimmer);}
  .mode-card.m2{border-top:2px solid var(--cyan);}
  .mode-card.m3{border-top:2px solid var(--green);}
  .mode-card.m4{border-top:2px solid var(--amber);}

  .filters{display:flex; flex-wrap:wrap; gap:8px; margin-bottom:22px;}
  .filter-btn{font-family:var(--font-mono); font-size:11.5px; padding:7px 13px; background:var(--panel2); border:1px solid var(--line); color:var(--text-dim); border-radius:20px; cursor:pointer; transition:all .15s ease;}
  .filter-btn:hover{border-color:var(--green); color:var(--text);}
  .filter-btn.active{background:var(--green); border-color:var(--green); color:#ffffff; font-weight:600;}

  .scheme-grid{display:grid; grid-template-columns:repeat(2,1fr); gap:16px;}
  @media(max-width:900px){.scheme-grid{grid-template-columns:1fr;}}
  .scheme-card{background:var(--panel); border:1px solid var(--line); border-radius:var(--radius); padding:20px 22px; transition:border-color .15s ease;}
  .scheme-card.hidden{display:none;}
  .scheme-card:hover{border-color:var(--cyan-dim);}
  .scheme-card .sid{font-family:var(--font-mono); color:var(--green); font-weight:600; font-size:14px;}
  .scheme-diagram{margin:12px 0; background:var(--panel2); border:1px solid var(--line-soft); border-radius:var(--radius); padding:8px 6px;}
  .scheme-diagram svg{display:block; width:100%; height:auto;}
  .scheme-card h4{font-size:15px; margin:6px 0 8px; color:var(--text);}
  .scheme-card p{font-size:12.5px; color:var(--text-dim); margin-bottom:10px;}
  .scheme-card .tags{display:flex; gap:6px; flex-wrap:wrap;}
  .badge{display:inline-block; font-family:var(--font-mono); font-size:10px; padding:2px 7px; border-radius:10px; border:1px solid var(--line); color:var(--text-dim);}
  .badge.col{border-color:var(--cyan-dim); color:var(--cyan);}
  .badge.ind{border-color:var(--amber-dim); color:var(--amber);}

  .field{margin-bottom:18px;}
  .field label{display:block; font-family:var(--font-mono); font-size:11px; color:var(--text-dim); margin-bottom:7px; text-transform:uppercase; letter-spacing:0.05em;}
  .field input[type=number], .field select{width:100%; background:var(--panel2); border:1px solid var(--line); color:var(--text); padding:10px 12px; border-radius:var(--radius); font-family:var(--font-mono); font-size:14px;}
  .field input[type=number]:focus, .field select:focus{outline:none; border-color:var(--green);}

  .calc{display:grid; grid-template-columns:1fr 1fr; gap:32px;}
  @media(max-width:900px){.calc{grid-template-columns:1fr;}}
  .result-panel{background:var(--panel2); border:1px solid var(--line); border-radius:var(--radius); padding:22px 24px;}
  .result-row{display:flex; justify-content:space-between; align-items:center; padding:12px 0; border-bottom:1px solid var(--line-soft); font-size:13.5px;}
  .result-row:last-child{border-bottom:none;}
  .result-row .lbl{color:var(--text-dim);}
  .result-row .val{font-family:var(--font-mono); color:var(--text);}
  .pill{font-family:var(--font-mono); font-size:11px; padding:4px 10px; border-radius:20px; font-weight:600;}
  .pill.ok{background:rgba(22,137,79,0.12); color:var(--green); border:1px solid rgba(22,137,79,0.35);}
  .pill.bad{background:rgba(198,40,40,0.12); color:var(--red); border:1px solid rgba(198,40,40,0.35);}
  .pill.info{background:rgba(36,87,230,0.12); color:var(--cyan); border:1px solid rgba(36,87,230,0.35);}

  .chart-wrap{background:var(--panel2); border:1px solid var(--line); border-radius:var(--radius); padding:20px; position:relative;}
  .bars-chart{display:flex; align-items:flex-end; gap:14px; height:220px; padding-top:10px;}
  .bar-col{flex:1; display:flex; flex-direction:column; align-items:center; height:100%; justify-content:flex-end; position:relative;}
  .bar{width:100%; border-radius:2px 2px 0 0; transition:opacity .15s; position:relative;}
  .bar:hover{opacity:0.75;}
  .bar-val{position:absolute; top:-20px; font-family:var(--font-mono); font-size:10px; color:var(--text-dim); white-space:nowrap;}
  .bar-col .bx{font-family:var(--font-mono); font-size:10px; color:var(--text-dimmer); margin-top:8px; text-align:center;}
  .legend{display:flex; gap:22px; margin-top:14px; flex-wrap:wrap;}
  .legend-item{display:flex; align-items:center; gap:8px; font-size:12px; color:var(--text-dim); font-family:var(--font-mono);}
  .legend-swatch{width:14px; height:3px; border-radius:2px;}

  table.data-table{width:100%; border-collapse:collapse; font-size:13px;}
  table.data-table th{text-align:left; font-family:var(--font-mono); font-size:10.5px; text-transform:uppercase; letter-spacing:0.06em; color:var(--text-dimmer); padding:10px 12px; border-bottom:1px solid var(--line);}
  table.data-table td{padding:11px 12px; border-bottom:1px solid var(--line-soft);}
  table.data-table tr:hover td{background:var(--panel2);}
  .cellnum{font-family:var(--font-mono); color:var(--green);}

  .prot-card{background:var(--panel); border:1px solid var(--line); border-radius:var(--radius); padding:20px; position:relative; overflow:hidden;}
  .prot-card .trip{font-family:var(--font-mono); font-size:24px; color:var(--green); margin:8px 0 4px;}
  .prot-card .cond{font-size:12px; color:var(--text-dim);}
  .prot-card::before{content:''; position:absolute; top:0; left:0; right:0; height:2px; background:linear-gradient(90deg, var(--cyan), var(--green));}

  .ip-card{background:var(--panel); border:1px solid var(--line); border-radius:var(--radius); padding:20px; text-align:center;}
  .ip-card .code{font-family:var(--font-mono); font-size:26px; color:var(--amber);}
  .ip-card .label{font-size:11.5px; color:var(--text-dim); margin-top:6px;}
  .ip-card .env{font-family:var(--font-mono); font-size:10px; color:var(--text-dimmer); margin-top:10px; text-transform:uppercase;}

  footer{padding:44px 56px; text-align:left; font-family:var(--font-mono); font-size:11px; color:var(--text-dimmer);}
  footer a{color:var(--green); text-decoration:none;}

  @media(max-width:960px){
    .tabbar-brand{display:none;}
    .tabbar a{padding:14px 14px;}
    section{padding:56px 24px;}
    .hero{padding:100px 24px 40px;}
    #teoria > .hero{margin:0 -24px 32px;}
    .hero-top{flex-direction:column;}
    .hero-meta{text-align:left;}
  }
  code.inline{font-family:var(--font-mono); background:var(--panel2); padding:1px 6px; border-radius:3px; color:var(--green); font-size:0.92em;}

  /* ===== teoría / fórmulas ===== */
  .theory-grid{display:grid; grid-template-columns:1fr 1fr; gap:16px;}
  @media(max-width:900px){.theory-grid{grid-template-columns:1fr;}}
  .theory-card{background:var(--panel); border:1px solid var(--line); border-radius:var(--radius); padding:20px 22px;}
  .theory-card h3{font-size:14px; color:var(--text); margin-bottom:10px;}
  .theory-card p{font-size:12.5px; color:var(--text-dim); margin-bottom:8px;}
  .theory-card ol, .theory-card ul{padding-left:18px; font-size:12.5px; color:var(--text-dim);}
  .theory-card li{margin-bottom:6px;}
  .theory-card li b{color:var(--text);}
  .formula-box{background:var(--panel2); border:1px solid var(--line-soft); border-radius:var(--radius); padding:14px 16px; margin:10px 0; text-align:center;}
  .formula-box .f{font-family:var(--font-mono); font-size:14px; color:var(--green);}
  .formula-box .f small{font-size:10px; color:var(--text-dimmer); display:block; margin-top:4px; font-family:var(--font-mono);}
  .var-list{display:flex; flex-wrap:wrap; gap:8px 18px; margin-top:10px;}
  .var-list span{font-size:11px; color:var(--text-dimmer); font-family:var(--font-mono);}
  .var-list span b{color:var(--green); font-weight:600;}

  /* ===== proyecto / informe ===== */
  .checkline{display:flex; align-items:center; gap:8px; margin-bottom:14px; font-size:13.5px; color:var(--text-dim);}
  .checkline input{accent-color:var(--green);}
  .btn{font-family:var(--font-mono); font-size:13px; padding:11px 22px; border-radius:var(--radius); border:1px solid var(--green); background:transparent; color:var(--green); cursor:pointer; transition:all .15s ease; font-weight:600; letter-spacing:0.02em;}
  .btn:hover{background:rgba(22,137,79,0.1);}
  .btn.primary{background:var(--green); color:#ffffff; border-color:var(--green);}
  .btn.primary:hover{background:#7ae4bb;}
  .btn.ghost{border-color:var(--line); color:var(--text-dim);}
  .btn.ghost:hover{border-color:var(--text-dim); color:var(--text);}
  .btn:disabled{opacity:0.4; cursor:not-allowed;}
  .btn-row{display:flex; gap:10px; flex-wrap:wrap; margin-top:6px;}

  .radio-row{display:flex; gap:18px; margin-bottom:14px; flex-wrap:wrap;}
  .radio-opt{display:flex; align-items:center; gap:7px; font-size:13px; color:var(--text-dim); cursor:pointer;}
  .radio-opt input{accent-color:var(--green);}

  .line-card{background:var(--panel); border:1px solid var(--line); border-radius:var(--radius); margin-bottom:14px; overflow:hidden;}
  .line-head{display:flex; justify-content:space-between; align-items:center; padding:16px 20px; cursor:pointer; gap:16px; flex-wrap:wrap;}
  .line-head:hover{background:var(--panel2);}
  .line-head .lh-left{display:flex; align-items:center; gap:12px; min-width:0;}
  .line-head .lh-idx{font-family:var(--font-mono); font-size:11px; color:var(--text-dimmer); flex-shrink:0;}
  .line-head .lh-title{font-size:14px; color:var(--text); overflow:hidden; text-overflow:ellipsis; white-space:nowrap;}
  .line-head .lh-sub{font-family:var(--font-mono); font-size:11px; color:var(--text-dimmer); flex-shrink:0;}
  .line-head .lh-right{display:flex; align-items:center; gap:10px; flex-shrink:0;}
  .line-body{padding:0 20px 20px; border-top:1px solid var(--line-soft); display:none;}
  .line-body.open{display:block;}
  .calc-steps{background:var(--panel2); border:1px solid var(--line-soft); border-radius:var(--radius); padding:16px 18px; margin:16px 0; font-family:var(--font-mono); font-size:12px; color:var(--text-dim);}
  .calc-steps .step{padding:6px 0; border-bottom:1px solid var(--line-soft); display:flex; justify-content:space-between; gap:16px;}
  .calc-steps .step:last-child{border-bottom:none;}
  .calc-steps .step .k{color:var(--text-dimmer);}
  .calc-steps .step .v{color:var(--text); text-align:right;}
  .remove-btn{font-family:var(--font-mono); font-size:11px; color:var(--red); background:none; border:none; cursor:pointer; padding:4px 8px;}
  .remove-btn:hover{text-decoration:underline;}
  .empty-state{text-align:center; padding:36px 20px; color:var(--text-dimmer); font-size:13.5px; border:1px dashed var(--line); border-radius:var(--radius);}

  table.summary{width:100%; border-collapse:collapse; font-size:12.5px;}
  table.summary th{text-align:left; font-family:var(--font-mono); font-size:10px; text-transform:uppercase; letter-spacing:0.05em; color:var(--text-dimmer); padding:9px 10px; border-bottom:1px solid var(--line);}
  table.summary td{padding:10px 10px; border-bottom:1px solid var(--line-soft); font-family:var(--font-mono); color:var(--text-dim);}
  table.summary tr:hover td{background:var(--panel2);}

  .stat-chip{background:var(--panel2); border:1px solid var(--line); border-radius:var(--radius); padding:12px 18px; flex:1; min-width:140px;}
  .stat-chip .v{font-family:var(--font-mono); font-size:20px; color:var(--green);}
  .stat-chip .l{font-size:11px; color:var(--text-dimmer); margin-top:2px;}

  .toast{position:fixed; bottom:24px; left:50%; transform:translateX(-50%) translateY(20px); background:var(--panel); border:1px solid var(--green); color:var(--text); padding:12px 22px; border-radius:var(--radius); font-family:var(--font-mono); font-size:12.5px; opacity:0; transition:all .25s ease; z-index:50; pointer-events:none;}
  .toast.show{opacity:1; transform:translateX(-50%) translateY(0);}

  /* Pestaña Ayuda e Informe: secciones en acordeon cerrado */
  details.acc{background:var(--panel,#fff); border:1px solid var(--line,#dfe4eb); border-radius:var(--radius,10px); margin-bottom:12px;}
  details.acc > summary{display:flex; flex-wrap:wrap; align-items:baseline; gap:4px 12px; padding:16px 44px 16px 20px; cursor:pointer; list-style:none; position:relative;}
  details.acc > summary::-webkit-details-marker{display:none;}
  details.acc > summary::after{content:"\25B8"; position:absolute; right:20px; top:15px; color:var(--cyan,#2457e6); transition:transform .15s;}
  details.acc[open] > summary::after{transform:rotate(90deg);}
  details.acc > summary:focus-visible{outline:2px solid var(--cyan,#2457e6); outline-offset:2px;}
  .acc-titulo{font-size:16px; font-weight:600; color:var(--text,#1c2735);}
  .acc-sub{font-size:13px; color:var(--text-dim,#4f5b6d);}
  .acc-cuerpo{padding:8px 20px 20px; border-top:1px solid var(--line-soft,#eceff4);}
  .acc-cuerpo .hero{margin:0 0 24px !important; padding:16px 0 24px !important;}
  .tab-bloque{margin-bottom:48px;}
</style>
</head>
<body>
<div class="grid-bg"></div>

<div class="shell">
  <div class="tabbar-wrap" id="tabbarWrap">
  <div class="tabbar-brand">GUÍA-BT-52</div>
  <button class="tabbar-arrow tabbar-arrow-left" id="tabScrollLeft" type="button" aria-label="Desplazar pestañas a la izquierda">
    <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="15 18 9 12 15 6"></polyline></svg>
  </button>
  <nav class="tabbar" id="sidenav">
    <a href="#simulacion" data-sec="simulacion"><span class="tag">00</span>Simulación</a>
    <a href="#ayuda" data-sec="ayuda"><span class="tag">01</span>Ayuda</a>
    <a href="#informe" data-sec="informe"><span class="tag">02</span>Informe</a>
  </nav>
  <button class="tabbar-arrow tabbar-arrow-right" id="tabScrollRight" type="button" aria-label="Desplazar pestañas a la derecha">
    <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="9 18 15 12 9 6"></polyline></svg>
  </button>
</div>
<script src="/js/vatiaco-informe.js"></script>
<script>
(function(){
  var wrap = document.getElementById('tabbarWrap');
  var bar = document.getElementById('sidenav');
  var btnL = document.getElementById('tabScrollLeft');
  var btnR = document.getElementById('tabScrollRight');
  function update(){
    var maxScroll = bar.scrollWidth - bar.clientWidth;
    wrap.classList.toggle('can-scroll-left', bar.scrollLeft > 4);
    wrap.classList.toggle('can-scroll-right', bar.scrollLeft < maxScroll - 4);
  }
  btnL.addEventListener('click', function(){ bar.scrollBy({left:-220, behavior:'smooth'}); });
  btnR.addEventListener('click', function(){ bar.scrollBy({left:220, behavior:'smooth'}); });
  bar.addEventListener('scroll', update);
  window.addEventListener('resize', update);
  setTimeout(update, 0);
})();
</script>

  <main>

    <!-- 00 TEORIA -->
    <!-- 00 SIMULACION -->
    <section id="simulacion">
      <div class="eyebrow kicker">00 · Simulación</div>
      <div id="cargas" class="tab-bloque">
      <div class="eyebrow kicker">Previsión de cargas</div>
      <h2>¿Necesitas un SPL para no reforzar la acometida?</h2>
      <p class="lede">En esquemas colectivos con contador principal común, instalar un Sistema de Protección de la LGA (SPL) permite bajar el factor de simultaneidad de la recarga del 1,0 al 0,3 — es decir, dimensionar la instalación para solo el 30% de la potencia total de los puntos de recarga.</p>

      <div class="calc">
        <div>
          <div class="field">
            <label>Número de estaciones de recarga (N)</label>
            <input type="number" id="nStations" value="12" min="1" step="1">
          </div>
          <div class="field">
            <label>Potencia por estación (W)</label>
            <input type="number" id="powerPerStation" value="3680" min="0" step="10">
          </div>
          <div class="field">
            <label>¿Se instala SPL (sistema de protección de la LGA)?</label>
            <select id="hasSPL">
              <option value="yes">Sí — factor de simultaneidad FS1 = 0,3</option>
              <option value="no">No — factor de simultaneidad FS1 = 1,0</option>
            </select>
          </div>
          <div class="field">
            <label>Número de plazas de garaje totales (para P5 mínimo)</label>
            <input type="number" id="totalPlazas" value="40" min="1" step="1">
          </div>
          <div class="field">
            <label>Tipo de edificio</label>
            <select id="buildingType">
              <option value="res">Residencial (propiedad horizontal) — 10% de plazas</option>
              <option value="nores">No residencial (oficinas/comercial) — 1 cada 40 plazas</option>
            </select>
          </div>
        </div>
        <div class="result-panel" id="cargaResults"></div>
      </div>
    
      </div>
      <div class="tab-bloque">
      <div class="eyebrow kicker">Proyecto e informe</div>
      <h2>Verifica tu instalación y genera el informe para el cliente.</h2>
      <p class="lede">Añade cada punto o grupo de recarga de tu proyecto, comprueba automáticamente la previsión de carga y el checklist de protecciones, y descarga un informe en PDF listo para presentar.</p>
<div class="card" style="margin-bottom:28px;">
        <div class="eyebrow" style="margin-bottom:14px;">Añadir punto / grupo de recarga</div>
        <div class="field"><label>Nombre / ubicación</label><input type="text" id="i_nombre" placeholder="Ej: Garaje comunitario, plantas -1/-2"></div>

        <div class="grid2">
          <div class="field">
            <label>Esquema de instalación</label>
            <select id="i_esquema"></select>
          </div>
          <div class="field">
            <label>Modo de carga predominante</label>
            <select id="i_modo">
              <option value="1">Modo 1 — toma normalizada</option>
              <option value="2">Modo 2 — con protección en cable</option>
              <option value="3" selected>Modo 3 — SAVE conectado fijo</option>
              <option value="4">Modo 4 — carga rápida en CC</option>
            </select>
          </div>
        </div>

        <div class="grid3">
          <div class="field"><label>Número de estaciones (N)</label><input type="number" id="i_nStations" value="12" min="1" step="1"></div>
          <div class="field"><label>Potencia por estación (W)</label><input type="number" id="i_powerPerStation" value="3680" min="0" step="10"></div>
          <div class="field">
            <label>¿SPL instalado?</label>
            <select id="i_hasSPL">
              <option value="yes">Sí — FS1 = 0,3</option>
              <option value="no">No — FS1 = 1,0</option>
            </select>
          </div>
        </div>
        <div class="grid2">
          <div class="field"><label>Nº de plazas totales del aparcamiento</label><input type="number" id="i_totalPlazas" value="40" min="1" step="1"></div>
          <div class="field">
            <label>Tipo de edificio</label>
            <select id="i_buildingType">
              <option value="res">Residencial — 10% de plazas</option>
              <option value="nores">No residencial — 1 cada 40 plazas</option>
            </select>
          </div>
        </div>

        <div class="eyebrow" style="margin:20px 0 10px;">Checklist de protecciones instaladas</div>
        <div class="grid2">
          <label class="radio-opt"><input type="checkbox" id="chk_dif" checked> Diferencial 30 mA tipo A (o B) por punto</label>
          <label class="radio-opt"><input type="checkbox" id="chk_sobreint" checked> Sobreintensidad curva C, corte omnipolar</label>
          <label class="radio-opt"><input type="checkbox" id="chk_sobretension" checked> Sobretensión permanente &le;440V + transitoria Tipo 1/2</label>
          <label class="radio-opt"><input type="checkbox" id="chk_dedicado" checked> Circuito dedicado y exclusivo por punto</label>
          <label class="radio-opt"><input type="checkbox" id="chk_ip" checked> Grado IP/IK adecuado a la ubicación</label>
          <label class="radio-opt"><input type="checkbox" id="chk_tierra52" checked> Puesta a tierra &le;24V si es exterior</label>
        </div>

        <div class="field" style="margin-top:16px;"><label>Notas</label><input type="text" id="i_notas" placeholder="Observaciones (opcional)"></div>

        <div class="btn-row">
          <button class="btn primary" id="btnAddInst">+ Añadir punto de recarga al informe</button>
        </div>
      </div>
      </div>
    </section>

    <!-- 01 AYUDA: secciones en acordeon cerrado -->
    <section id="ayuda">
      <div class="eyebrow kicker">01 · Ayuda</div>
      <h2>Fundamentos y aclaraciones.</h2>
      <details class="acc"><summary><span class="acc-titulo">Fundamento teórico</span></summary><div class="acc-cuerpo">
<div id="teoria">
      <header class="hero">
      <div class="hero-top">
        <div>
          <div class="eyebrow">Ministerio de Industria y Turismo — Guía Técnica de Aplicación</div>
          <h1>Instalar un punto de<br>recarga <em>sin</em> reventar<br>el cuadro del edificio.</h1>
          <p class="sub">Resumen visual e interactivo de la GUÍA-BT-52: los 4 modos de carga, los 8 esquemas de instalación normalizados, las potencias de tabla, el cálculo de previsión de cargas con y sin SPL, y las protecciones obligatorias para cualquier estación de recarga de vehículo eléctrico.</p>
        </div>
        <div class="hero-meta">
          <span>Instrucción técnica</span>
          <span style="color:var(--green)">ITC-BT-52</span>
          <span>Edición sept-2024 · Revisión 2</span>
        </div>
      </div>

      <div class="charge-panel">
        <div class="p-head">
          <span><span class="dot"></span>PREVISIÓN DE CARGA — factor de simultaneidad con SPL activo</span>
          <span>§4.1 · FS1 = 0,3</span>
        </div>
        <svg viewBox="0 0 1200 150" preserveAspectRatio="none" id="chargeSvg"></svg>
      </div>

      <div class="stat-row">
        <div class="stat"><div class="v">30 mA</div><div class="l">diferencial máx. por punto de conexión</div></div>
        <div class="stat"><div class="v">5%</div><div class="l">caída de tensión máx. hasta el punto de recarga</div></div>
        <div class="stat"><div class="v">0,3 / 1,0</div><div class="l">factor simultaneidad con / sin SPL</div></div>
        <div class="stat"><div class="v">8</div><div class="l">esquemas de instalación normalizados</div></div>
      </div>
    </header>
      <h2>Las fórmulas y criterios detrás de cada límite.</h2>
      <p class="lede">Resumen de los criterios técnicos de la GUÍA-BT-52 que se usan más abajo, tanto en las secciones de lectura como en la calculadora de proyecto. Para el desarrollo completo, consulta el documento oficial enlazado al pie de página.</p>

      <div class="theory-grid">
        <div class="theory-card">
          <h3>1 · Modos de carga</h3>
          <p>El modo de carga define el nivel de protección y comunicación entre el vehículo y la instalación fija, de menor a mayor sofisticación:</p>
          <ul>
            <li><b>Modo 1:</b> toma normalizada, sin control piloto (&le;16 A).</li>
            <li><b>Modo 2:</b> toma normalizada + control piloto + diferencial en el propio cable (&le;32 A).</li>
            <li><b>Modo 3:</b> SAVE conectado de forma fija a la instalación, con control piloto ampliado.</li>
            <li><b>Modo 4:</b> carga rápida en corriente continua, vía convertidor externo.</li>
          </ul>
        </div>

        <div class="theory-card">
          <h3>2 · Previsión de carga (factor de simultaneidad)</h3>
          <p>La potencia a computar en el edificio no es la suma directa de todas las estaciones, sino esa suma corregida por un factor de simultaneidad FS1:</p>
          <div class="formula-box">
            <div class="f">P<sub>VE</sub> = FS1 &times; N &times; P<sub>estación</sub></div>
            <small>FS1 = 0,3 con Sistema de Protección de la LGA (SPL) instalado · FS1 = 1,0 sin SPL</small>
          </div>
          <p>El SPL limita dinámicamente la intensidad disponible en las estaciones cuando el resto del edificio consume más, lo que permite reducir la previsión de potencia contratada.</p>
        </div>

        <div class="theory-card">
          <h3>3 · Dotación mínima de potencia (P5)</h3>
          <p>Fuera del ámbito del CTE, la guía fija una potencia mínima reservada para recarga según el tipo de edificio:</p>
          <div class="formula-box">
            <div class="f">P5 = 10% &times; plazas &times; 3680 W　[residencial]</div>
            <div class="f" style="margin-top:6px;">P5 = (plazas / 40) &times; 3680 W　[no residencial]</div>
          </div>
          <p>Equivale, en términos prácticos, a 1 estación de recarga por cada 40 plazas (o fracción) en aparcamientos no residenciales de nueva construcción.</p>
        </div>

        <div class="theory-card">
          <h3>4 · Caída de tensión y protecciones</h3>
          <p>Con independencia del esquema elegido, cada punto de recarga debe cumplir mínimos fijos:</p>
          <div class="formula-box">
            <div class="f">&Delta;U &le; 5% hasta el punto de recarga</div>
            <small>diferencial 30 mA tipo A (o B con fuga en continua) · sobreintensidad curva C · circuito dedicado y exclusivo</small>
          </div>
          <p>La protección de sobretensión combina un límite permanente (440 V fase-neutro) con protección transitoria tipo 1+2 según la distancia al cuadro general.</p>
        </div>

        <div class="theory-card">
          <h3>5 · Grados IP / IK</h3>
          <p>El grado de protección exigido depende de si la estación está en interior o expuesta a la intemperie, y del riesgo de impacto de los vehículos:</p>
          <ul>
            <li><b>Interior:</b> mínimo IP4X.</li>
            <li><b>Exterior:</b> mínimo IP5X + IPX4 (agua).</li>
            <li><b>Impacto mecánico:</b> IK10 en el cuerpo de la estación si está expuesta a maniobras de vehículos.</li>
          </ul>
        </div>

        <div class="theory-card">
          <h3>6 · Puesta a tierra en el exterior</h3>
          <p>En vía pública o aparcamientos exteriores, ninguna parte metálica accesible puede superar una tensión de contacto de 24 V, en cualquier época del año:</p>
          <div class="formula-box">
            <div class="f">U<sub>contacto</sub> &le; 24 V</div>
            <small>conductor de tierra desnudo &ge;35 mm² Cu · conductor de protección aislado &ge;16 mm²</small>
          </div>
        </div>
      </div>
    
</div>
      </div></details>
      <details class="acc"><summary><span class="acc-titulo">Objeto y ámbito</span></summary><div class="acc-cuerpo">
<div id="objeto">
      <h2>Toda instalación eléctrica fija que recargue un vehículo eléctrico.</h2>
      <p class="lede">La guía cubre las instalaciones necesarias para la recarga de vehículos eléctricos en lugares públicos o privados, sea cual sea el titular: particular, comunidad de propietarios o gestor de cargas. No aplica a la recarga por inducción ni a baterías que desprendan gases durante la recarga.</p>

      <div class="grid4" style="margin-bottom:28px;">
        <div class="card"><div class="eyebrow" style="margin-bottom:8px; font-size:10px;">Ámbito a</div><p style="font-size:13px; color:var(--text-dim);">Aparcamientos de viviendas unifamiliares</p></div>
        <div class="card"><div class="eyebrow" style="margin-bottom:8px; font-size:10px;">Ámbito b</div><p style="font-size:13px; color:var(--text-dim);">Aparcamientos colectivos en propiedad horizontal</p></div>
        <div class="card"><div class="eyebrow" style="margin-bottom:8px; font-size:10px;">Ámbito c</div><p style="font-size:13px; color:var(--text-dim);">Flotas privadas, empresas, talleres, concesionarios</p></div>
        <div class="card"><div class="eyebrow" style="margin-bottom:8px; font-size:10px;">Ámbito d/e</div><p style="font-size:13px; color:var(--text-dim);">Aparcamientos públicos y vía pública</p></div>
      </div>
      <p style="font-size:13px; color:var(--text-dimmer); max-width:680px;">Dotación mínima reglamentaria fuera del ámbito del CTE: <strong style="color:var(--text-dim);">1 estación de recarga por cada 40 plazas</strong> o fracción, en aparcamientos de nueva construcción no adscritos a un edificio.</p>
    
</div>
      </div></details>
      <details class="acc"><summary><span class="acc-titulo">Modos de carga</span></summary><div class="acc-cuerpo">
<div id="modos">
      <h2>Cuatro formas de conectar el vehículo a la red.</h2>
      <p class="lede">El modo de carga define cómo se conecta el vehículo a la instalación fija: qué protecciones lleva integradas el cable, y si existe comunicación (función de control piloto) entre el vehículo y la instalación.</p>

      <div class="grid4">
        <div class="mode-card m1">
          <div class="idx">MODO 1</div>
          <h3>Toma normalizada</h3>
          <p>Conexión mediante toma de corriente normalizada, sin control piloto.</p>
          <div class="spec">≤16 A · ≤250V monofásico / ≤480V trifásico</div>
        </div>
        <div class="mode-card m2">
          <div class="idx">MODO 2</div>
          <h3>Con protección en cable</h3>
          <p>Toma normalizada + control piloto + diferencial integrado en la caja de control del cable.</p>
          <div class="spec">≤32 A · ≤250V / ≤480V</div>
        </div>
        <div class="mode-card m3">
          <div class="idx">MODO 3</div>
          <h3>SAVE conectado fijo</h3>
          <p>Conexión directa mediante un SAVE permanentemente conectado a la instalación fija.</p>
          <div class="spec">Control piloto ampliado al SAVE</div>
        </div>
        <div class="mode-card m4">
          <div class="idx">MODO 4</div>
          <h3>Carga rápida en CC</h3>
          <p>Conexión indirecta vía SAVE con cargador externo (convertidor CA/CC).</p>
          <div class="spec">Hasta 1000V CA / 1500V CC</div>
        </div>
      </div>
    
</div>
      </div></details>
      <details class="acc"><summary><span class="acc-titulo">Esquemas de instalación</span></summary><div class="acc-cuerpo">
<div id="esquemas">
      <h2>8 topologías, según quién mide y quién paga la energía.</h2>
      <p class="lede">La elección de esquema determina si hay contador principal común o individual, si el circuito es colectivo o dedicado, y cómo se reparte la previsión de potencia entre viviendas y recarga.</p>

      <div class="filters" id="schemeFilters">
        <button class="filter-btn active" data-f="all">Todos (8)</button>
        <button class="filter-btn" data-f="col">Circuito colectivo</button>
        <button class="filter-btn" data-f="ind">Circuito individual</button>
      </div>

      <div class="scheme-grid" id="schemeGrid"></div>
    
</div>
      </div></details>
      <details class="acc"><summary><span class="acc-titulo">Potencias normalizadas</span></summary><div class="acc-cuerpo">
<div id="potencias">
      <h2>Los escalones de la tabla, de un vistazo.</h2>
      <p class="lede">La guía normaliza la potencia instalada según el interruptor automático de origen, tanto para viviendas unifamiliares (circuito C13) como para circuitos colectivos trifásicos.</p>

      <div class="grid2" style="margin-bottom:36px; align-items:start;">
        <div>
          <div class="eyebrow" style="margin-bottom:14px;">Tabla 1 · Circuito individual (vivienda unifamiliar)</div>
          <div class="chart-wrap">
            <div class="bars-chart" id="table1Bars"></div>
            <div class="legend">
              <div class="legend-item"><span class="legend-swatch" style="background:var(--cyan)"></span>230 V monofásico</div>
              <div class="legend-item"><span class="legend-swatch" style="background:var(--green)"></span>230/400 V trifásico</div>
            </div>
          </div>
        </div>
        <div>
          <div class="eyebrow" style="margin-bottom:14px;">Tabla 2 · Circuito colectivo trifásico (230/400V)</div>
          <div class="chart-wrap">
            <div class="bars-chart" id="table2Bars"></div>
            <div class="legend">
              <div class="legend-item"><span class="legend-swatch" style="background:var(--amber)"></span>Potencia instalada (W)</div>
            </div>
          </div>
        </div>
      </div>

      <div class="eyebrow" style="margin-bottom:14px;">Tabla 3 (simplificada) · Tipo de conector según potencia</div>
      <div class="card" style="padding:0; overflow-x:auto;">
        <table class="data-table">
          <thead><tr><th>Alimentación</th><th>Base / conector</th><th>Intensidad</th><th>Modo de carga</th><th>Ubicación posible</th></tr></thead>
          <tbody>
            <tr><td>Monofásica</td><td>UNE 20315 (schuko-like)</td><td class="cellnum">10 A</td><td>1 ó 2</td><td>Viviendas y aparcamientos de viviendas</td></tr>
            <tr><td>Monofásica</td><td>Tipo 2 (UNE-EN 62196-2)</td><td class="cellnum">16 / 32 A</td><td>3</td><td>Cualquier ubicación</td></tr>
            <tr><td>Trifásica</td><td>Tipo 2 (UNE-EN 62196-2)</td><td class="cellnum">16 / 32 A</td><td>3</td><td>Cualquier ubicación</td></tr>
            <tr><td>Trifásica</td><td>Tipo 2 (UNE-EN 62196-2)</td><td class="cellnum">63 A</td><td>3</td><td>Solo "otras instalaciones" (no viviendas)</td></tr>
            <tr><td>CC (modo 4)</td><td>Combo 2 (UNE-EN 62196-3)</td><td class="cellnum">—</td><td>4</td><td>Recarga rápida, cualquier ubicación</td></tr>
          </tbody>
        </table>
      </div>
    
</div>
      </div></details>
      <details class="acc"><summary><span class="acc-titulo">Protecciones</span></summary><div class="acc-cuerpo">
<div id="protecciones">
      <h2>Cada punto de conexión, protegido de forma individual.</h2>
      <p class="lede">Con independencia del esquema elegido, la guía exige protección diferencial y contra sobreintensidades por cada punto de recarga, más protección de sobretensión en el origen de la instalación.</p>

      <div class="grid4" style="margin-bottom:16px;">
        <div class="prot-card">
          <div class="eyebrow">Diferencial</div>
          <div class="trip">30 mA · Tipo A</div>
          <div class="cond">Mínimo por cada punto de conexión. Tipo B si hay componente de fuga en continua sin RDC-DD.</div>
        </div>
        <div class="prot-card">
          <div class="eyebrow">Sobreintensidad</div>
          <div class="trip">Curva C</div>
          <div class="cond">Corte omnipolar según ITC-BT-22, en el circuito hasta el punto de conexión.</div>
        </div>
        <div class="prot-card">
          <div class="eyebrow">Sobretensión temporal</div>
          <div class="trip">≤ 440 V</div>
          <div class="cond">Máxima sobretensión admisible entre fase y neutro (UNE-EN 50550).</div>
        </div>
        <div class="prot-card">
          <div class="eyebrow">Sobretensión transitoria</div>
          <div class="trip">Tipo 1 + Tipo 2</div>
          <div class="cond">Tipo 1 junto al IGM; Tipo 2 adicional si la estación está a ≥10 m del Tipo 1.</div>
        </div>
      </div>

      <div class="grid2">
        <div class="card">
          <div class="eyebrow" style="margin-bottom:12px;">Contactos directos / indirectos</div>
          <div class="result-row"><span class="lbl">Método admitido (directos)</span><span class="val">Aislamiento o barreras/envolventes</span></div>
          <div class="result-row"><span class="lbl">Método admitido (indirectos)</span><span class="val">Corte automático, clase II, separación</span></div>
          <div class="result-row"><span class="lbl">Esquema TN permitido</span><span class="val">Solo TN-S</span></div>
        </div>
        <div class="card">
          <div class="eyebrow" style="margin-bottom:12px;">Circuito dedicado</div>
          <div class="result-row"><span class="lbl">Uso del circuito</span><span class="val">Exclusivo para recarga</span></div>
          <div class="result-row"><span class="lbl">Cargas auxiliares admitidas</span><span class="val">Solo iluminación de la estación</span></div>
          <div class="result-row"><span class="lbl">Caída de tensión máx.</span><span class="val">5% hasta el punto de recarga</span></div>
        </div>
      </div>
    
</div>
      </div></details>
      <details class="acc"><summary><span class="acc-titulo">Grados IP / IK</span></summary><div class="acc-cuerpo">
<div id="grados">
      <h2>Interior, exterior, y golpes de coche.</h2>
      <p class="lede">Las estaciones de recarga deben soportar el ambiente de un garaje o una calle, y el riesgo de impacto de los propios vehículos maniobrando.</p>

      <div class="grid4">
        <div class="ip-card"><div class="code">IP4X</div><div class="label">Cuerpos sólidos, interior</div><div class="env">estaciones interiores</div></div>
        <div class="ip-card"><div class="code">IP5X</div><div class="label">Cuerpos sólidos, exterior</div><div class="env">estaciones exteriores</div></div>
        <div class="ip-card"><div class="code">IPX4</div><div class="label">Penetración de agua</div><div class="env">estaciones exteriores</div></div>
        <div class="ip-card"><div class="code">IK10</div><div class="label">Impacto mecánico</div><div class="env">cuerpo de la estación, exterior</div></div>
      </div>
      <p style="font-size:12.5px; color:var(--text-dimmer); margin-top:20px; max-width:680px;">Las canalizaciones en zonas de circulación de vehículos requieren tubos con resistencia al impacto grado 4 (o grado 5 si hay riesgo de choque elevado) y resistencia a compresión grado 5. El grado de protección de la estación no aplica durante el proceso de recarga (el vehículo conectado puede reducirlo puntualmente).</p>
    
</div>
      </div></details>
      <details class="acc"><summary><span class="acc-titulo">Puesta a tierra exterior</span></summary><div class="acc-cuerpo">
<div id="tierra">
      <h2>24 V es el límite, no una referencia.</h2>
      <p class="lede">En vía pública o aparcamientos exteriores, la puesta a tierra debe garantizar que ninguna parte metálica accesible supere una tensión de contacto de 24 V, en cualquier época del año.</p>

      <div class="grid3">
        <div class="card">
          <div class="eyebrow" style="margin-bottom:10px;">Tensión de contacto máxima</div>
          <p style="font-size:22px; font-family:var(--font-mono); color:var(--green);">24 V</p>
          <p style="font-size:12.5px; color:var(--text-dim); margin-top:8px;">En partes metálicas accesibles: estaciones de recarga, cuadros metálicos, postes.</p>
        </div>
        <div class="card">
          <div class="eyebrow" style="margin-bottom:10px;">Conductor desnudo de tierra</div>
          <p style="font-size:22px; font-family:var(--font-mono); color:var(--green);">35 mm²</p>
          <p style="font-size:12.5px; color:var(--text-dim); margin-top:8px;">Cobre, sección mínima, exterior a las canalizaciones de alimentación.</p>
        </div>
        <div class="card">
          <div class="eyebrow" style="margin-bottom:10px;">Conductor de protección aislado</div>
          <p style="font-size:22px; font-family:var(--font-mono); color:var(--green);">16 mm²</p>
          <p style="font-size:12.5px; color:var(--text-dim); margin-top:8px;">Cable unipolar 450/750V, verde-amarillo, de cada punto al electrodo o red de tierra.</p>
        </div>
      </div>
    
</div>
      </div></details>
    </section>

    <!-- 02 INFORME -->
    <section id="informe">
      <div class="eyebrow kicker">02 · Informe</div>

      <details class="acc"><summary><span class="acc-titulo">¿Para quién es este informe?</span><span class="acc-sub">Estos datos aparecerán en la portada del PDF.</span></summary><div class="acc-cuerpo">
<div class="card" style="margin-bottom:28px;">
        <div class="eyebrow" style="margin-bottom:14px;">Datos del proyecto</div>
        <div class="grid2">
          <div class="field"><label>Cliente</label><input type="text" id="p_cliente" placeholder="Nombre del cliente o comunidad"></div>
          <div class="field"><label>Dirección de la instalación</label><input type="text" id="p_direccion" placeholder="Calle, número, localidad"></div>
          <div class="field"><label>Instalador / empresa instaladora</label><input type="text" id="p_instalador" placeholder="Nombre y nº de instalador autorizado"></div>
          <div class="field"><label>Referencia / expediente</label><input type="text" id="p_referencia" placeholder="Ref. interna (opcional)"></div>
          <div class="field"><label>Fecha del informe</label><input type="date" id="p_fecha"></div>
        </div>
      </div>
      </div></details>
      

      

      <div class="eyebrow" style="margin-bottom:10px;">Puntos de recarga del proyecto</div>
      <div id="statsRow" class="stat-row" style="display:none; gap:14px; margin-bottom:20px; flex-wrap:wrap;"></div>
      <div id="instContainer"><div class="empty-state">Todavía no has añadido ningún punto de recarga. Rellena el formulario de la pestaña Simulación y pulsa "Añadir punto de recarga al informe".</div></div>

      <div class="card" style="padding:0; overflow-x:auto; margin:24px 0; display:none;" id="summaryTableWrap">
        <table class="summary" id="summaryTable"></table>
      </div>

      <div class="btn-row">
        <button class="btn primary" id="btnPdf" disabled>&#8681; Generar informe PDF</button>
        <button class="btn ghost" id="btnClearInst">Vaciar todos los puntos</button>
      </div>
    
    </section>

    <footer>
      Resumen visual no oficial de la GUÍA-BT-52 (Guía Técnica de Aplicación del REBT), Ministerio de Industria y Turismo — edición sept-2024, revisión 2. Ante cualquier duda de aplicación, consulta siempre el <a href="https://industria.gob.es/Calidad-Industrial/seguridadindustrial/instalacionesindustriales/baja-tension/Documents/bt/guia_bt_52_nov17R1.pdf" target="_blank" rel="noopener">documento oficial</a>.
    </footer>

  </main>
</div>

<script>
// ===================== NAV ACTIVE STATE =====================
// ===================== NAV COMO TABS (secciones reales, sin scroll) =====================
const sections = document.querySelectorAll('section[id]');
const navLinks = document.querySelectorAll('.tabbar a');
const SECCION_POR_DEFECTO = 'simulacion';
function pestanaDe(id){
  const el = document.getElementById(id);
  const sec = el && el.closest('section[id]');
  if(!sec) return 'simulacion';
  const det = el.closest('details.acc');
  if(det && el!==sec) det.open = true;
  return sec.id;
}
function activarSeccion(id){
  id = pestanaDe(id);
  if(!document.getElementById(id)) id = SECCION_POR_DEFECTO;
  sections.forEach(s=>s.classList.toggle('tab-active', s.id===id));
  navLinks.forEach(l=>l.classList.toggle('active', l.dataset.sec===id));
  window.scrollTo({top:0, left:0, behavior:'auto'});
}
function irASeccion(hash){
  const id = hash.replace('#','');
  if(!document.getElementById(id)) return;
  activarSeccion(id);
  history.pushState(null, '', hash);
}
navLinks.forEach(link=>{
  link.addEventListener('click', (e)=>{
    e.preventDefault();
    irASeccion(link.getAttribute('href'));
  });
});
window.addEventListener('popstate', ()=>{
  const id = location.hash.replace('#','') || SECCION_POR_DEFECTO;
  activarSeccion(id);
});
activarSeccion(location.hash.replace('#','') || SECCION_POR_DEFECTO);

// ===================== HERO: charging bar animation =====================
(function(){
  const svg = document.getElementById('chargeSvg');
  const ns='http://www.w3.org/2000/svg';
  function el(tag,attrs){const e=document.createElementNS(ns,tag); for(const k in attrs) e.setAttribute(k,attrs[k]); return e;}
  const W=1200,H=150;
  // baseline grid
  const ref = el('line',{x1:0,x2:W,y1:H-30,y2:H-30,stroke:'#dfe4eb','stroke-width':1});
  svg.appendChild(ref);

  // two bars: without SPL (1.0) vs with SPL (0.3), animated fill
  const barsData = [
    {x:120, label:'Sin SPL · FS=1,0', color:'#c62828', target:0.92},
    {x:420, label:'Con SPL · FS=0,3', color:'#16894f', target:0.30},
  ];
  const barW=90, baseY=H-30, maxH=95;
  barsData.forEach(b=>{
    const bg = el('rect',{x:b.x,y:baseY-maxH,width:barW,height:maxH,fill:'#f6f8fb',stroke:'#dfe4eb','stroke-width':1});
    svg.appendChild(bg);
    const fill = el('rect',{x:b.x,y:baseY,width:barW,height:0,fill:b.color});
    svg.appendChild(fill);
    const lbl = el('text',{x:b.x+barW/2,y:H-8,'text-anchor':'middle',fill:'#7b8696','font-family':'IBM Plex Mono','font-size':'10'});
    lbl.textContent=b.label;
    svg.appendChild(lbl);
    const pct = el('text',{x:b.x+barW/2,y:baseY-maxH-10,'text-anchor':'middle',fill:b.color,'font-family':'IBM Plex Mono','font-size':'13','font-weight':'600'});
    pct.textContent='0%';
    svg.appendChild(pct);
    let current=0;
    function animate(){
      current += (b.target-current)*0.04;
      const h = current*maxH;
      fill.setAttribute('y', baseY-h);
      fill.setAttribute('height', h);
      pct.setAttribute('y', baseY-h-10);
      pct.textContent = Math.round(current*100/b.target*b.target*100)/100 >=0 ? Math.round(current*100)+'%' : '';
      requestAnimationFrame(animate);
    }
    animate();
  });

  // moving plug-bolt icon between the bars illustrating "distributed load"
  const bolt = el('path',{d:'M700 40 L680 75 L700 75 L685 110 L720 65 L702 65 Z', fill:'#c27c00'});
  svg.appendChild(bolt);
  const boltLbl = el('text',{x:700,y:130,'text-anchor':'middle',fill:'#7b8696','font-family':'IBM Plex Mono','font-size':'10'});
  boltLbl.textContent='misma potencia instalada, distinta previsión';
  svg.appendChild(boltLbl);
})();

// ===================== SCHEME CARDS =====================
// --- tiny SVG-diagram helpers (schematic only, not to scale) ---
function dBox(x,y,w,h,label,stroke){
  return '<rect x="'+x+'" y="'+y+'" width="'+w+'" height="'+h+'" rx="3" fill="var(--panel)" stroke="'+(stroke||'var(--line)')+'" stroke-width="1"/>'+
    '<text x="'+(x+w/2)+'" y="'+(y+h/2+3)+'" text-anchor="middle" font-family="var(--font-mono)" font-size="8.5" fill="var(--text-dim)">'+label+'</text>';
}
function dLine(x1,y1,x2,y2,dashed){
  return '<line x1="'+x1+'" y1="'+y1+'" x2="'+x2+'" y2="'+y2+'" stroke="var(--line)" stroke-width="1.2"'+(dashed?' stroke-dasharray="3,2"':'')+'/>';
}
function dMeter(cx,cy,dim){
  return '<circle cx="'+cx+'" cy="'+cy+'" r="9" fill="none" stroke="var(--green)" stroke-width="1.2"'+(dim?' opacity="0.55" stroke-dasharray="2,2"':'')+'/>'+
    '<text x="'+cx+'" y="'+(cy+3)+'" text-anchor="middle" font-family="var(--font-mono)" font-size="6.5" fill="var(--green)" opacity="'+(dim?'0.7':'1')+'">Wh</text>';
}
function dStation(x,y,w,h){
  const cx=x+w/2;
  return '<rect x="'+x+'" y="'+y+'" width="'+w+'" height="'+h+'" rx="3" fill="var(--panel)" stroke="var(--amber)" stroke-width="1.2"/>'+
    '<path d="M'+(cx-3)+' '+(y+5)+' L'+(cx-7)+' '+(y+h/2)+' L'+(cx-1)+' '+(y+h/2)+' L'+(cx-5)+' '+(y+h-5)+' L'+(cx+7)+' '+(y+h/2-4)+' L'+(cx+1)+' '+(y+h/2-4)+' L'+(cx+5)+' '+(y+5)+' Z" fill="var(--amber)"/>';
}
function dDash(x,y,w,h,label){
  return '<rect x="'+x+'" y="'+y+'" width="'+w+'" height="'+h+'" rx="4" fill="none" stroke="var(--text-dimmer)" stroke-width="1" stroke-dasharray="4,3"/>'+
    '<text x="'+(x+w/2)+'" y="'+(y-5)+'" text-anchor="middle" font-family="var(--font-mono)" font-size="7.5" fill="var(--text-dimmer)">'+label+'</text>';
}
function dLGA(x,y){
  return '<line x1="0" y1="'+y+'" x2="'+x+'" y2="'+y+'" stroke="var(--text-dimmer)" stroke-width="1.2"/>'+
    '<text x="2" y="'+(y-6)+'" font-family="var(--font-mono)" font-size="7" fill="var(--text-dimmer)">LGA</text>';
}
const svgWrap = (inner)=>'<svg viewBox="0 0 260 110">'+inner+'</svg>';

const svg1a = svgWrap(
  dLGA(20,55)+dBox(20,42,50,26,'CP')+dLine(70,55,96,55)+dBox(96,42,40,26,'CD')+
  dLine(136,55,150,25)+dLine(136,55,150,85)+
  dStation(150,12,50,26)+dLine(200,25,206,25)+dMeter(215,25)+
  dStation(150,72,50,26)+dLine(200,85,206,85)+dMeter(215,85)
);
const svg1b = svgWrap(
  dLGA(20,55)+dDash(14,34,132,42,'nueva CC')+
  dBox(20,42,50,26,'CP')+dLine(70,55,96,55)+dBox(96,42,40,26,'CD')+
  dLine(136,55,150,25)+dLine(136,55,150,85)+
  dStation(150,12,50,26)+dLine(200,25,206,25)+dMeter(215,25)+
  dStation(150,72,50,26)+dLine(200,85,206,85)+dMeter(215,85)
);
const svg1c = svgWrap(
  dLGA(20,55)+dBox(20,42,50,26,'CP')+dLine(70,55,80,55)+
  dDash(80,8,150,96,'CC recarga VE')+
  dLine(80,55,80,30)+dMeter(100,30)+dLine(109,30,120,30)+dStation(120,17,55,26)+
  dLine(80,55,80,82)+dMeter(100,82)+dLine(109,82,120,82)+dStation(120,69,55,26)
);
const svg2 = svgWrap(
  dLGA(40,55)+dBox(40,42,54,26,'CP común')+
  dLine(94,50,112,22)+dBox(112,8,72,26,'DI vivienda')+
  dLine(94,60,112,86)+dStation(112,73,58,26)+dMeter(182,86,true)
);
const svg3a = svgWrap(
  '<text x="105" y="4" text-anchor="middle" font-family="var(--font-mono)" font-size="7.5" fill="var(--text-dimmer)">CC existente (extensión)</text>'+
  dLGA(20,44)+dLine(20,44,20,22)+dLine(20,44,20,78)+
  dBox(20,10,52,24,'CP-1')+dLine(72,22,100,22)+dStation(100,9,60,26)+
  dBox(20,66,52,24,'CP-2')+dLine(72,78,100,78)+dStation(100,65,60,26)
);
const svg3b = svgWrap(
  dDash(8,2,164,100,'nueva CC')+
  dLGA(20,44)+dLine(20,44,20,22)+dLine(20,44,20,78)+
  dBox(20,10,52,24,'CP-1')+dLine(72,22,100,22)+dStation(100,9,60,26)+
  dBox(20,66,52,24,'CP-2')+dLine(72,78,100,78)+dStation(100,65,60,26)
);
const svg4a = svgWrap(
  dBox(16,42,66,26,'Cuadro vivienda')+
  dLine(82,55,140,55)+
  '<text x="111" y="49" text-anchor="middle" font-family="var(--font-mono)" font-size="7.5" fill="var(--text-dimmer)">C13</text>'+
  dStation(140,42,60,26)
);
const svg4b = svgWrap(
  dBox(8,42,64,26,'Cuadro SSGG')+dLine(72,55,96,55)+dBox(96,42,40,26,'CD')+
  dLine(136,55,150,25)+dLine(136,55,150,85)+
  dStation(150,12,50,26)+dLine(200,25,206,25)+dMeter(215,25,true)+
  dStation(150,72,50,26)+dLine(200,85,206,85)+dMeter(215,85,true)
);

const schemes = [
  {id:'Esq-1a', cat:['col'], title:'Colectivo troncal, contador principal en origen', desc:'Un contador principal en el origen alimenta un circuito colectivo con cajas de derivación y contadores secundarios en cada estación.', svg:svg1a},
  {id:'Esq-1b', cat:['col'], title:'Colectivo troncal, nueva centralización', desc:'Igual que 1a, pero con una centralización de contadores nueva y separada, dedicada a la recarga del VE.', svg:svg1b},
  {id:'Esq-1c', cat:['col'], title:'Colectivo, contador secundario individual', desc:'Un contador principal común, con contador secundario individual por estación dentro de la misma centralización.', svg:svg1c},
  {id:'Esq-2', cat:['ind'], title:'Individual, contador común vivienda + recarga', desc:'La vivienda y la estación comparten contador principal. Rearme del ICP desde la propia vivienda mediante hilo de mando.', svg:svg2},
  {id:'Esq-3a', cat:['ind'], title:'Individual, contador propio (centralización existente)', desc:'Cada estación tiene su propio contador principal, aprovechando módulos de reserva de la centralización de viviendas.', svg:svg3a},
  {id:'Esq-3b', cat:['ind'], title:'Individual, contador propio (nueva centralización)', desc:'Igual que 3a, pero con una nueva centralización de contadores dedicada, por falta de espacio en la existente.', svg:svg3b},
  {id:'Esq-4a', cat:['ind'], title:'Circuito adicional individual (C13)', desc:'Circuito exclusivo C13 desde el cuadro de la propia vivienda. Recomendado solo para unifamiliares o suministro único.', svg:svg4a},
  {id:'Esq-4b', cat:['col'], title:'Circuito(s) adicionales desde servicios generales', desc:'La recarga se alimenta como ampliación de los servicios generales del garaje, típicamente en circuitos colectivos.', svg:svg4b},
];

function renderSchemeCards(filter){
  const grid = document.getElementById('schemeGrid');
  grid.innerHTML = schemes.map(s=>{
    const show = filter==='all' || s.cat.includes(filter);
    const badge = s.cat.includes('col') ? '<span class="badge col">colectivo</span>' : '<span class="badge ind">individual</span>';
    return '<div class="scheme-card '+(show?'':'hidden')+'">'+
      '<div class="sid">'+s.id+'</div>'+
      '<h4>'+s.title+'</h4>'+
      '<div class="scheme-diagram">'+s.svg+'</div>'+
      '<p>'+s.desc+'</p>'+
      '<div class="tags">'+badge+'</div>'+
    '</div>';
  }).join('');
}
renderSchemeCards('all');
document.querySelectorAll('#schemeFilters .filter-btn').forEach(btn=>{
  btn.addEventListener('click', ()=>{
    document.querySelectorAll('#schemeFilters .filter-btn').forEach(b=>b.classList.remove('active'));
    btn.classList.add('active');
    renderSchemeCards(btn.dataset.f);
  });
});

// ===================== TABLE 1 & 2 BAR CHARTS =====================
function buildBars(containerId, data, colorKey){
  const container = document.getElementById(containerId);
  const maxV = Math.max(...data.map(d=>d.w));
  container.innerHTML='';
  data.forEach(d=>{
    const col = document.createElement('div');
    col.className='bar-col';
    const bar = document.createElement('div');
    bar.className='bar';
    const hPct = (d.w/maxV*100).toFixed(1);
    bar.style.height = hPct+'%';
    bar.style.background = d.color;
    const val = document.createElement('div');
    val.className='bar-val';
    val.textContent = d.w>=1000 ? (d.w/1000).toFixed(1)+'kW' : d.w+'W';
    bar.appendChild(val);
    const lbl = document.createElement('div');
    lbl.className='bx';
    lbl.innerHTML = d.label;
    col.appendChild(bar);
    col.appendChild(lbl);
    container.appendChild(col);
  });
}

buildBars('table1Bars', [
  {w:2300, label:'230V<br>10A', color:'#2457e6'},
  {w:3680, label:'230V<br>16A', color:'#2457e6'},
  {w:4600, label:'230V<br>20A', color:'#2457e6'},
  {w:7360, label:'230V<br>32A', color:'#2457e6'},
  {w:9200, label:'230V<br>40A', color:'#2457e6'},
  {w:11085, label:'400V<br>16A', color:'#16894f'},
  {w:13856, label:'400V<br>20A', color:'#16894f'},
  {w:22170, label:'400V<br>32A', color:'#16894f'},
  {w:27713, label:'400V<br>40A', color:'#16894f'},
]);

buildBars('table2Bars', [
  {w:11085, label:'16A<br>3 est.', color:'#c27c00'},
  {w:22170, label:'32A<br>6 est.', color:'#c27c00'},
  {w:34641, label:'50A<br>9 est.', color:'#c27c00'},
  {w:43647, label:'63A<br>12 est.', color:'#c27c00'},
]);

// ===================== CARGA CALCULATOR =====================
const nStations = document.getElementById('nStations');
const powerPerStation = document.getElementById('powerPerStation');
const hasSPL = document.getElementById('hasSPL');
const totalPlazas = document.getElementById('totalPlazas');
const buildingType = document.getElementById('buildingType');
const cargaResults = document.getElementById('cargaResults');

[nStations, powerPerStation, hasSPL, totalPlazas, buildingType].forEach(el=>el.addEventListener('input', runCarga));

function runCarga(){
  const N = parseFloat(nStations.value) || 0;
  const Pstation = parseFloat(powerPerStation.value) || 0;
  const FS1 = hasSPL.value === 'yes' ? 0.3 : 1.0;
  const Pve = FS1 * N * Pstation;

  const plazas = parseFloat(totalPlazas.value) || 0;
  let p5min;
  let p5minDesc;
  if(buildingType.value === 'res'){
    p5min = 0.1 * plazas * 3680;
    p5minDesc = '10% de '+plazas+' plazas × 3680 W';
  } else {
    p5min = (plazas/40) * 3680;
    p5minDesc = '('+plazas+'/40) × 3680 W';
  }

  const meetsMin = (N*Pstation) >= p5min;

  cargaResults.innerHTML =
    '<div class="eyebrow" style="margin-bottom:14px;">Resultado</div>'+
    '<div class="result-row"><span class="lbl">Potencia instalada total (N × P por estación)</span><span class="val">'+(N*Pstation/1000).toFixed(2)+' kW</span></div>'+
    '<div class="result-row"><span class="lbl">Factor de simultaneidad (FS1)</span><span class="pill info">'+FS1.toFixed(1)+'</span></div>'+
    '<div class="result-row"><span class="lbl">Previsión de carga P<sub>VE</sub> a computar</span><span class="val" style="color:var(--green); font-size:15px;">'+(Pve/1000).toFixed(2)+' kW</span></div>'+
    '<div class="result-row" style="border-top:1px solid var(--line); margin-top:6px; padding-top:16px;"><span class="lbl">P5 mínimo reglamentario ('+p5minDesc+')</span><span class="val">'+(p5min/1000).toFixed(2)+' kW</span></div>'+
    '<div class="result-row"><span class="lbl">Potencia instalada cumple mínimo</span><span class="pill '+(meetsMin?'ok':'bad')+'">'+(meetsMin?'CUMPLE':'POR DEBAJO DEL MÍNIMO')+'</span></div>'+
    '<p style="font-size:11.5px; color:var(--text-dimmer); margin-top:14px; line-height:1.5;">P<sub>VE</sub> es la carga que se suma a P1+P2+P3+P4 del edificio (ITC-BT-52 §4.1). Con SPL, esta previsión se reduce a costa de que el sistema limite la intensidad disponible en las estaciones cuando sea necesario.</p>';
}
runCarga();

// ===================== PROYECTO E INFORME =====================
document.getElementById('p_fecha').valueAsDate = new Date();

const iEsquema = document.getElementById('i_esquema');
iEsquema.innerHTML = schemes.map(s=>'<option value="'+s.id+'">'+s.id+' — '+s.title+'</option>').join('');

let installations52 = [];
let inst52NextId = 1;

function schemeById52(id){ return schemes.find(s=>s.id===id); }
function modoLabel52(m){ return {'1':'Modo 1 — toma normalizada','2':'Modo 2 — protección en cable','3':'Modo 3 — SAVE fijo','4':'Modo 4 — carga rápida CC'}[m]||m; }

function calcInstallation52(o){
  const FS1 = o.hasSPL==='yes' ? 0.3 : 1.0;
  const Pve = FS1 * o.nStations * o.powerPerStation;
  const p5min = o.buildingType==='res' ? (0.1*o.totalPlazas*3680) : ((o.totalPlazas/40)*3680);
  const potenciaInstalada = o.nStations*o.powerPerStation;
  const meetsMin = potenciaInstalada >= p5min;
  const checksOk = o.chk_dif && o.chk_sobreint && o.chk_sobretension && o.chk_dedicado && o.chk_ip && o.chk_tierra52;
  const overall = meetsMin && checksOk;
  return {FS1, Pve, p5min, potenciaInstalada, meetsMin, checksOk, overall};
}

document.getElementById('btnAddInst').addEventListener('click', ()=>{
  const o = {
    id: inst52NextId++,
    nombre: document.getElementById('i_nombre').value.trim() || ('Punto de recarga '+inst52NextId),
    esquemaId: iEsquema.value,
    modo: document.getElementById('i_modo').value,
    nStations: parseFloat(document.getElementById('i_nStations').value)||0,
    powerPerStation: parseFloat(document.getElementById('i_powerPerStation').value)||0,
    hasSPL: document.getElementById('i_hasSPL').value,
    totalPlazas: parseFloat(document.getElementById('i_totalPlazas').value)||0,
    buildingType: document.getElementById('i_buildingType').value,
    chk_dif: document.getElementById('chk_dif').checked,
    chk_sobreint: document.getElementById('chk_sobreint').checked,
    chk_sobretension: document.getElementById('chk_sobretension').checked,
    chk_dedicado: document.getElementById('chk_dedicado').checked,
    chk_ip: document.getElementById('chk_ip').checked,
    chk_tierra52: document.getElementById('chk_tierra52').checked,
    notas: document.getElementById('i_notas').value.trim(),
  };
  const result = calcInstallation52(o);
  installations52.push({...o, result});
  renderInstallations52();
  showToast52('Punto de recarga añadido: '+o.nombre);
  document.getElementById('i_nombre').value='';
  document.getElementById('i_notas').value='';
});

document.getElementById('btnClearInst').addEventListener('click', ()=>{
  if(installations52.length===0) return;
  if(confirm('¿Vaciar todos los puntos de recarga del informe?')){ installations52=[]; renderInstallations52(); }
});

function step52(k,v){ return '<div class="step"><span class="k">'+k+'</span><span class="v">'+v+'</span></div>'; }

function renderInstallations52(){
  const container = document.getElementById('instContainer');
  const statsRow = document.getElementById('statsRow');
  const btnPdf = document.getElementById('btnPdf');
  const summaryWrap = document.getElementById('summaryTableWrap');

  if(installations52.length===0){
    container.innerHTML = '<div class="empty-state">Todavía no has añadido ningún punto de recarga. Rellena el formulario de la pestaña Simulación y pulsa "Añadir punto de recarga al informe".</div>';
    statsRow.style.display='none';
    btnPdf.disabled = true;
    summaryWrap.style.display='none';
    document.getElementById('summaryTable').innerHTML='';
    return;
  }
  btnPdf.disabled = false;
  summaryWrap.style.display='block';

  const okCount = installations52.filter(i=>i.result.overall).length;
  const warnCount = installations52.length-okCount;
  statsRow.style.display='flex';
  statsRow.innerHTML =
    '<div class="stat-chip"><div class="v">'+installations52.length+'</div><div class="l">puntos de recarga</div></div>'+
    '<div class="stat-chip"><div class="v" style="color:var(--green)">'+okCount+'</div><div class="l">cumplen todos los criterios</div></div>'+
    '<div class="stat-chip"><div class="v" style="color:'+(warnCount>0?'var(--red)':'var(--text-dimmer)')+'">'+warnCount+'</div><div class="l">requieren revisión</div></div>';

  container.innerHTML = installations52.map((inst,idx)=>{
    const r = inst.result;
    const sch = schemeById52(inst.esquemaId);
    const pillClass = r.overall ? 'ok' : 'bad';
    const pillText = r.overall ? 'CUMPLE' : 'REVISAR';
    let stepsHtml = '';
    stepsHtml += step52('Esquema de instalación', sch ? (sch.id+' — '+sch.title) : '—');
    stepsHtml += step52('Modo de carga', modoLabel52(inst.modo));
    stepsHtml += step52('Estaciones × potencia', inst.nStations+' × '+inst.powerPerStation+' W = '+(r.potenciaInstalada/1000).toFixed(2)+' kW');
    stepsHtml += step52('Factor de simultaneidad (FS1)', r.FS1.toFixed(1)+(inst.hasSPL==='yes'?' (con SPL)':' (sin SPL)'));
    stepsHtml += step52('Previsión de carga P_VE', (r.Pve/1000).toFixed(2)+' kW');
    stepsHtml += step52('P5 mínimo reglamentario', (r.p5min/1000).toFixed(2)+' kW — '+(r.meetsMin?'cumple':'POR DEBAJO DEL MÍNIMO'));
    const checklist = [
      ['Diferencial 30mA tipo A/B', inst.chk_dif],['Sobreintensidad curva C', inst.chk_sobreint],
      ['Sobretensión permanente + transitoria', inst.chk_sobretension],['Circuito dedicado', inst.chk_dedicado],
      ['Grado IP/IK adecuado', inst.chk_ip],['Puesta a tierra ≤24V (exterior)', inst.chk_tierra52],
    ];
    stepsHtml += checklist.map(c=>step52(c[0], c[1]?'instalado':'PENDIENTE')).join('');
    if(inst.notas) stepsHtml += step52('Notas', inst.notas);

    return '<div class="line-card">'+
      '<div class="line-head" onclick="toggleInst52('+inst.id+')">'+
        '<div class="lh-left"><span class="lh-idx">'+String(idx+1).padStart(2,'0')+'</span><span class="lh-title">'+inst.nombre+'</span></div>'+
        '<div class="lh-right"><span class="lh-sub">'+(sch?sch.id:'—')+'</span>'+
        '<span class="badge">'+(r.Pve/1000).toFixed(1)+' kW</span>'+
        '<span class="pill '+pillClass+'">'+pillText+'</span>'+
        '<button class="remove-btn" onclick="event.stopPropagation(); removeInst52('+inst.id+')">eliminar</button></div>'+
      '</div>'+
      '<div class="line-body" id="ib52-'+inst.id+'"><div class="calc-steps">'+stepsHtml+'</div></div>'+
    '</div>';
  }).join('');

  const summaryTable = document.getElementById('summaryTable');
  summaryTable.innerHTML =
    '<thead><tr><th>Punto de recarga</th><th>Esquema</th><th>N × P</th><th>P_VE</th><th>Veredicto</th></tr></thead><tbody>'+
    installations52.map(inst=>{
      const r=inst.result; const sch=schemeById52(inst.esquemaId);
      return '<tr><td>'+inst.nombre+'</td><td>'+(sch?sch.id:'—')+'</td><td>'+inst.nStations+'×'+inst.powerPerStation+'W</td><td>'+(r.Pve/1000).toFixed(2)+' kW</td><td style="color:'+(r.overall?'var(--green)':'var(--red)')+'">'+(r.overall?'Cumple':'Revisar')+'</td></tr>';
    }).join('')+'</tbody>';
}

window.toggleInst52 = function(id){ document.getElementById('ib52-'+id).classList.toggle('open'); };
window.removeInst52 = function(id){ installations52 = installations52.filter(i=>i.id!==id); renderInstallations52(); };

function showToast52(msg){
  let t = document.getElementById('toast52');
  if(!t){ t=document.createElement('div'); t.id='toast52'; t.className='toast'; document.body.appendChild(t); }
  t.textContent = msg;
  t.classList.add('show');
  clearTimeout(window._toast52Timer);
  window._toast52Timer = setTimeout(()=>t.classList.remove('show'), 2600);
}

// ===================== GENERAR PDF =====================
document.getElementById('btnPdf').addEventListener('click', ()=>{
  if(installations52.length===0) return;
  const pageW = 210, marginX = 22, topY = 30, bottomY = 275;

  const cliente = document.getElementById('p_cliente').value || '-';
  const direccion = document.getElementById('p_direccion').value || '-';
  const instalador = document.getElementById('p_instalador').value || '-';
  const referencia = document.getElementById('p_referencia').value || '-';
  const fechaVal = document.getElementById('p_fecha').value;
  const fecha = fechaVal ? new Date(fechaVal+'T00:00:00').toLocaleDateString('es-ES',{day:'2-digit',month:'long',year:'numeric'}) : '-';
  const docTitleShort = (referencia!=='-'?referencia:(cliente!=='-'?cliente:'Informe de recarga VE'));
  const authorShort = instalador!=='-'?instalador:'GUIA-BT-52';

  const GLOSARIO = [
    ['N','Numero de estaciones de recarga del punto evaluado','-'],
    ['P_estacion','Potencia nominal por estacion de recarga','W'],
    ['FS1','Factor de simultaneidad (0,3 con SPL / 1,0 sin SPL)','-'],
    ['P_VE','Prevision de carga a computar en el edificio','kW'],
    ['P5','Dotacion minima de potencia reglamentaria','kW'],
    ['plazas','Numero total de plazas del aparcamiento','-'],
    ['SPL','Sistema de Proteccion de la LGA','-'],
    ['LGA','Linea General de Alimentacion','-'],
    ['DI','Derivacion Individual','-'],
    ['CC','Centralizacion de Contadores','-'],
    ['SAVE','Sistema de Alimentacion del Vehiculo Electrico','-'],
    ['Modo 1-4','Nivel de proteccion y comunicacion de la carga','-'],
    ['IP / IK','Grado de proteccion frente a solidos/agua e impacto','-'],
    ['U_contacto','Tension de contacto maxima admisible en exterior','V'],
  ];

  // ===================== HELPERS DE MAQUETACION (blancos, estilo informe) =====================
  function makeHelpers(doc){
    function checkPage(yy, needed=12){
      if(yy > bottomY-needed){ doc.addPage(); return topY; }
      return yy;
    }
    function sectionTitle(yy, numText, text, collect){
      yy = checkPage(yy, 18);
      doc.setFont('times','bold'); doc.setFontSize(13); doc.setTextColor(20,24,32);
      doc.text(numText+'  '+text, marginX, yy);
      doc.setDrawColor(87,217,163); doc.setLineWidth(0.6);
      doc.line(marginX, yy+2.4, pageW-marginX, yy+2.4);
      doc.setLineWidth(0.2);
      if(collect) collect.toc.push({num:numText, text, page: doc.internal.getNumberOfPages()});
      return yy+11;
    }
    function subTitle(yy, numText, text){
      yy = checkPage(yy, 12);
      doc.setFont('times','bold'); doc.setFontSize(10.5); doc.setTextColor(40,48,60);
      doc.text(numText+'  '+text, marginX, yy);
      return yy+7;
    }
    function kv(yy, k, v, indent=0){
      yy = checkPage(yy);
      doc.setFont('helvetica','normal'); doc.setFontSize(9); doc.setTextColor(100,108,120);
      doc.text(k, marginX+indent, yy);
      doc.setTextColor(25,30,40); doc.setFont('helvetica','bold');
      doc.text(String(v), marginX+indent+70, yy);
      return yy+5.6;
    }
    function paragraph(yy, text, opts={}){
      const size = opts.size || 9;
      const width = opts.width || (pageW-2*marginX);
      doc.setFont('times', opts.bold?'bold':'normal'); doc.setFontSize(size); doc.setTextColor(50,58,70);
      const linesArr = doc.splitTextToSize(text, width);
      linesArr.forEach(ln=>{ yy = checkPage(yy,6); doc.text(ln, marginX, yy); yy += size*0.5; });
      return yy+3;
    }
    function formulaBlock(yy, formulaLines, caption){
      yy = checkPage(yy, 10+formulaLines.length*7);
      const boxH = 8+formulaLines.length*7;
      doc.setDrawColor(205,205,212); doc.setFillColor(250,250,251); doc.setLineWidth(0.25);
      doc.roundedRect(marginX, yy-5, pageW-2*marginX, boxH, 1, 1, 'FD');
      let ly = yy+2;
      formulaLines.forEach(f=>{
        doc.setFont('courier','bold'); doc.setFontSize(10); doc.setTextColor(30,140,100);
        doc.text(f, pageW/2, ly, {align:'center'});
        ly += 7;
      });
      if(caption){
        doc.setFont('helvetica','normal'); doc.setFontSize(7.5); doc.setTextColor(125,132,142);
        const capLines = doc.splitTextToSize(caption, pageW-2*marginX-10);
        capLines.forEach(cl=>{ doc.text(cl, pageW/2, ly, {align:'center'}); ly+=4; });
      }
      return ly+4;
    }
    function tableCaption(yy, numText, text, collect){
      yy = checkPage(yy,8);
      doc.setFont('times','bolditalic'); doc.setFontSize(8.5); doc.setTextColor(65,72,84);
      doc.text(numText+': '+text, marginX, yy);
      if(collect) collect.tables.push({num:numText, text, page: doc.internal.getNumberOfPages()});
      return yy+6;
    }
    function figureCaption(yy, numText, text, collect){
      yy = checkPage(yy,8);
      doc.setFont('times','bolditalic'); doc.setFontSize(8.5); doc.setTextColor(65,72,84);
      doc.text(numText+': '+text, marginX, yy);
      if(collect) collect.figures.push({num:numText, text, page: doc.internal.getNumberOfPages()});
      return yy+6;
    }
    function simpleTable(yy, headers, rows, colX){
      yy = checkPage(yy, 10+rows.length*6.5);
      doc.setFont('helvetica','bold'); doc.setFontSize(8); doc.setTextColor(100,108,120);
      headers.forEach((h,i)=>doc.text(h, colX[i], yy));
      yy+=2.5; doc.setDrawColor(205,205,212); doc.setLineWidth(0.2); doc.line(marginX,yy,pageW-marginX,yy); yy+=5.5;
      doc.setFont('helvetica','normal');
      rows.forEach(row=>{
        yy = checkPage(yy,7);
        doc.setFontSize(8); doc.setTextColor(30,35,45);
        row.forEach((cell,i)=>doc.text(String(cell), colX[i], yy));
        yy+=6.2;
      });
      return yy+3;
    }
    function drawSchemeFigure(yy){
      yy = checkPage(yy, 66);
      const x0=marginX, w=pageW-2*marginX, h=54, y0=yy, cy=y0+h/2;
      doc.setDrawColor(215,215,220); doc.setLineWidth(0.25); doc.rect(x0,y0,w,h);
      // LGA entry
      doc.setDrawColor(150,150,158); doc.line(x0+10, cy, x0+34, cy);
      doc.setFont('helvetica','normal'); doc.setFontSize(6.5); doc.setTextColor(150,150,158);
      doc.text('LGA', x0+12, cy-4);
      // CP box
      doc.setDrawColor(30,140,100); doc.rect(x0+34, cy-9, 26,18);
      doc.setFont('helvetica','bold'); doc.setFontSize(7); doc.setTextColor(30,140,100);
      doc.text('CP', x0+47, cy+1.5, {align:'center'});
      doc.setDrawColor(150,150,158); doc.line(x0+60, cy, x0+78, cy);
      // CD box
      doc.setDrawColor(30,140,100); doc.rect(x0+78, cy-9, 22,18);
      doc.setFontSize(6.5); doc.text('CD', x0+89, cy+1.5, {align:'center'});
      // branches to 2 stations
      doc.setDrawColor(150,150,158);
      doc.line(x0+100, cy, x0+118, cy-16);
      doc.line(x0+100, cy, x0+118, cy+16);
      // station 1
      doc.setDrawColor(200,140,20); doc.rect(x0+118, cy-24, 30,16);
      doc.setFont('helvetica','bold'); doc.setFontSize(6.5); doc.setTextColor(200,140,20);
      doc.text('Estacion 1', x0+133, cy-15, {align:'center'});
      doc.setDrawColor(30,140,100); doc.circle(x0+156, cy-16, 6);
      doc.setFontSize(5.5); doc.text('Wh', x0+156, cy-14.5, {align:'center'});
      // station 2
      doc.setDrawColor(200,140,20); doc.rect(x0+118, cy+8, 30,16);
      doc.setTextColor(200,140,20); doc.text('Estacion 2', x0+133, cy+17, {align:'center'});
      doc.setDrawColor(30,140,100); doc.circle(x0+156, cy+16, 6);
      doc.setFontSize(5.5); doc.text('Wh', x0+156, cy+17.5, {align:'center'});
      doc.setFont('helvetica','italic'); doc.setFontSize(6); doc.setTextColor(150,155,163);
      doc.text('(esquema tipo, no a escala)', x0+w/2, y0+h-4, {align:'center'});
      return y0+h+7;
    }
    return {checkPage, sectionTitle, subTitle, kv, paragraph, formulaBlock, tableCaption, figureCaption, simpleTable, drawSchemeFigure};
  }

  // ===================== CUERPO DEL INFORME (identico en ambos pases) =====================
  function renderBody(doc, collect){
    const H = VatiacoInforme.compat(doc, makeHelpers(doc));
    let y = topY;

    y = H.sectionTitle(y, '1.', 'Objeto y alcance', collect);
    y = H.paragraph(y, 'Este informe recoge la verificacion de '+(installations52.length>1?'los puntos':'el punto')+' de recarga de vehiculos electricos descritos en este proyecto, conforme a la GUIA-BT-52 (infraestructura para la recarga de vehiculos electricos, Guia Tecnica de Aplicacion del REBT).');
    y = H.paragraph(y, 'El alcance incluye la comprobacion de la prevision de carga (factor de simultaneidad), la dotacion minima de potencia reglamentaria, y el checklist de protecciones obligatorias por cada punto de recarga evaluado.');

    y = H.sectionTitle(y, '2.', 'Documentos de referencia', collect);
    y = H.paragraph(y, 'GUIA-BT-52: Infraestructura para la recarga de vehiculos electricos, Guia Tecnica de Aplicacion del Reglamento Electrotecnico de Baja Tension (Ministerio de Industria y Turismo). Real Decreto 1053/2014 (ITC-BT-52). Especificaciones tecnicas del fabricante de las estaciones de recarga y del Sistema de Proteccion de la LGA (SPL) empleado, en su caso.');

    y = H.sectionTitle(y, '3.', 'Fundamento teorico y criterios aplicados', collect);
    y = H.subTitle(y, '3.1', 'Modos de carga');
    y = H.paragraph(y, 'Modo 1: toma normalizada, sin control piloto (hasta 16 A). Modo 2: toma normalizada con control piloto y diferencial integrado en el cable (hasta 32 A). Modo 3: SAVE conectado de forma permanente a la instalacion fija, con control piloto ampliado. Modo 4: carga rapida en corriente continua, mediante un convertidor externo.');

    y = H.subTitle(y, '3.2', 'Prevision de carga (factor de simultaneidad)');
    y = H.paragraph(y, 'La potencia a computar en el edificio no es la suma directa de todas las estaciones, sino esa suma corregida por un factor de simultaneidad FS1. Instalar un Sistema de Proteccion de la LGA (SPL) permite reducir este factor, porque el sistema limita dinamicamente la intensidad disponible en las estaciones cuando el resto del edificio consume mas.');
    y = H.formulaBlock(y, ['P_VE = FS1 x N x P_estacion'], 'FS1 = 0,3 con SPL instalado - FS1 = 1,0 sin SPL');
    y = H.tableCaption(y, 'Tabla 2', 'Potencias normalizadas de circuito colectivo trifasico (230/400V)', collect);
    y = H.simpleTable(y, ['Calibre','Estaciones','Potencia instalada'], [['16 A','3','11,085 kW'],['32 A','6','22,170 kW'],['50 A','9','34,641 kW'],['63 A','12','43,647 kW']], [marginX, marginX+55, marginX+100]);

    y = H.subTitle(y, '3.3', 'Dotacion minima de potencia (P5)');
    y = H.paragraph(y, 'Fuera del ambito del CTE, la guia fija una potencia minima reservada para recarga segun el tipo de edificio, equivalente en la practica a 1 estacion por cada 40 plazas en aparcamientos no residenciales de nueva construccion.');
    y = H.formulaBlock(y, ['P5 = 10% x plazas x 3680 W   [residencial]','P5 = (plazas / 40) x 3680 W   [no residencial]'], 'potencia minima reservada para recarga de vehiculo electrico');

    y = H.subTitle(y, '3.4', 'Caida de tension y protecciones');
    y = H.paragraph(y, 'Con independencia del esquema elegido, cada punto de recarga debe llevar diferencial de 30 mA tipo A (o tipo B si hay componente de fuga en continua), proteccion de sobreintensidad con curva C y corte omnipolar, circuito dedicado y exclusivo, y proteccion de sobretension que combina un limite permanente de 440V fase-neutro con proteccion transitoria Tipo 1 mas Tipo 2 segun la distancia al cuadro general.');
    y = H.formulaBlock(y, ['caida de tension <= 5% hasta el punto de recarga'], null);

    y = H.subTitle(y, '3.5', 'Grados IP / IK');
    y = H.paragraph(y, 'Interior: minimo IP4X. Exterior: minimo IP5X mas IPX4 frente al agua. Impacto mecanico: IK10 en el cuerpo de la estacion si esta expuesta a maniobras de vehiculos.');

    y = H.subTitle(y, '3.6', 'Puesta a tierra en el exterior');
    y = H.paragraph(y, 'En via publica o aparcamientos exteriores, ninguna parte metalica accesible puede superar una tension de contacto de 24V, en cualquier epoca del año. Conductor de tierra desnudo de 35 mm2 de cobre como minimo, y conductor de proteccion aislado de 16 mm2 como minimo desde cada punto al electrodo o red de tierra.');

    y = H.subTitle(y, '3.7', 'Esquema tipo de instalacion');
    y = H.paragraph(y, 'La figura 1 ilustra un esquema colectivo tipo: un contador principal (CP) y una caja de derivacion (CD) alimentan varias estaciones de recarga, cada una con su contador secundario.');
    y = H.drawSchemeFigure(y);
    y = H.figureCaption(y, 'Figura 1', 'Esquema tipo de conexion colectiva de puntos de recarga (referencia Esq-1a, GUIA-BT-52)', collect);

    y = H.sectionTitle(y, '4.', 'Datos de partida del proyecto', collect);
    y = H.kv(y, 'Cliente', cliente);
    y = H.kv(y, 'Direccion de la instalacion', direccion);
    y = H.kv(y, 'Instalador / empresa', instalador);
    y = H.kv(y, 'Referencia', referencia);
    y = H.kv(y, 'Fecha del informe', fecha);
    y = H.kv(y, 'Numero de puntos de recarga', String(installations52.length));

    y = H.sectionTitle(y, '5.', 'Resultados - resumen de puntos de recarga', collect);
    y = H.tableCaption(y, 'Tabla 3', 'Resumen de puntos de recarga calculados', collect);
    const colX = [marginX, marginX+60, marginX+100, marginX+135, marginX+164];
    y = H.checkPage(y,10);
    doc.setFont('helvetica','bold'); doc.setFontSize(8); doc.setTextColor(100,108,120);
    ['Punto de recarga','Esquema','N x P','P_VE','Veredicto'].forEach((h,i)=>doc.text(h,colX[i],y));
    y+=2.5; doc.setDrawColor(205,205,212); doc.line(marginX,y,pageW-marginX,y); y+=5.5;
    doc.setFont('helvetica','normal');
    installations52.forEach(inst=>{
      y = H.checkPage(y,7);
      const r=inst.result; const sch=schemeById52(inst.esquemaId);
      doc.setFontSize(8); doc.setTextColor(30,35,45);
      doc.text(trunc52(inst.nombre,24),colX[0],y);
      doc.text(sch?sch.id:'-',colX[1],y);
      doc.text(inst.nStations+'x'+inst.powerPerStation+'W',colX[2],y);
      doc.text((r.Pve/1000).toFixed(2)+' kW',colX[3],y);
      doc.setTextColor(...(r.overall?[50,140,100]:[190,60,60]));
      doc.text(r.overall?'CUMPLE':'REVISAR',colX[4],y);
      y+=6.2;
    });
    y += 4;

    y = H.sectionTitle(y, '6.', 'Memoria de calculo por punto de recarga', collect);
    installations52.forEach((inst,i)=>{
      const r=inst.result; const sch=schemeById52(inst.esquemaId);
      y = H.checkPage(y, 66);
      y = H.subTitle(y, '6.'+(i+1), inst.nombre);
      y = H.kv(y,'Esquema de instalacion', sch?(sch.id+' - '+sch.title):'-');
      y = H.kv(y,'Modo de carga', modoLabel52(inst.modo).replace(/—/g,'-'));
      y = H.kv(y,'Estaciones x potencia', inst.nStations+' x '+inst.powerPerStation+' W = '+(r.potenciaInstalada/1000).toFixed(2)+' kW');
      y = H.kv(y,'Factor de simultaneidad (FS1)', r.FS1.toFixed(1)+(inst.hasSPL==='yes'?' (con SPL)':' (sin SPL)'));
      y = H.kv(y,'Prevision de carga P_VE', (r.Pve/1000).toFixed(2)+' kW');
      y = H.kv(y,'P5 minimo reglamentario', (r.p5min/1000).toFixed(2)+' kW - '+(r.meetsMin?'cumple':'POR DEBAJO DEL MINIMO'));
      const checklist = [['Diferencial 30mA tipo A/B',inst.chk_dif],['Sobreintensidad curva C',inst.chk_sobreint],['Sobretension permanente+transitoria',inst.chk_sobretension],['Circuito dedicado',inst.chk_dedicado],['Grado IP/IK adecuado',inst.chk_ip],['Puesta a tierra <=24V (exterior)',inst.chk_tierra52]];
      checklist.forEach(c=>{ y = H.kv(y, c[0], c[1]?'instalado':'PENDIENTE'); });
      if(inst.notas) y = H.kv(y,'Notas', inst.notas);
      y = H.checkPage(y,10);
      doc.setFont('helvetica','bold'); doc.setFontSize(9);
      doc.setTextColor(...(r.overall?[50,140,100]:[190,60,60]));
      doc.text('Veredicto: '+(r.overall?'CUMPLE los criterios de prevision de carga y protecciones verificados.':'REQUIERE REVISION - no se cumple algun criterio o falta una proteccion.'), marginX, y);
      y+=12;
    });

    y = H.sectionTitle(y, '7.', 'Conclusiones', collect);
    const okCount = installations52.filter(i=>i.result.overall).length;
    y = H.paragraph(y, 'De los '+installations52.length+' punto(s) de recarga evaluados, '+okCount+' cumplen la totalidad de los criterios verificados (prevision de carga, dotacion minima P5 y checklist de protecciones), y '+(installations52.length-okCount)+' requieren revision antes de su ejecucion.');
    y = H.paragraph(y, 'Este informe se ha generado con una herramienta de calculo no oficial, basada en la GUIA-BT-52. El instalador es responsable de verificar los resultados antes de la ejecucion de la instalacion.');

    y = H.sectionTitle(y, '8.', 'Referencias', collect);
    const refs = [
      'GUIA-BT-52: Infraestructura para la recarga de vehiculos electricos. Guia Tecnica de Aplicacion del REBT, Ministerio de Industria y Turismo.',
      'Reglamento Electrotecnico para Baja Tension. Real Decreto 842/2002 y desarrollos posteriores (ITC-BT-52).',
      'UNE-EN 61851 / UNE-EN 62196. Sistema de carga conductiva para vehiculos electricos.',
      'Especificaciones tecnicas del fabricante de las estaciones de recarga y del Sistema de Proteccion de la LGA (SPL) empleado.',
    ];
    refs.forEach((r,i)=>{ y = H.paragraph(y, (i+1)+'. '+r); });
  }

  // Informe en Typst con la estructura de UNE 50135 / ISO 5966, compilado en el servidor de
  // VatiaCo (public/js/vatiaco-informe.js): renderBody escribe el contenido.
  VatiacoInforme.generar({
    cuerpo: renderBody, glosario: GLOSARIO, titulo: '', acento: [87,217,163],
    tipo: 'Informe técnico', codigo: 'IT-BT52', archivo: 'informe-bt52-',
    pie: 'GUIA-BT-52 - Infraestructura para la recarga de vehiculos electricos',
    aviso: showToast52,
  });
});

function trunc52(s,n){ return s && s.length>n ? s.slice(0,n-1)+'…' : (s||''); }
</script>

<!-- ===================== VATIACO: memoria compartida del navegador ===================== -->
<!-- "Datos del proyecto" (campos con id que empieza por "p_") se sincroniza de forma
     bidireccional con VatiaCo.proyecto, compartido entre todos los documentos: se rellena
     por defecto desde ahi al cargar la pagina, y cualquier cambio en el formulario se guarda
     de vuelta. El resto de campos propios de este documento se acumulan en
     VatiaCo.rebt_guia_bt_52.inputs. Si VatiaCo.rebt_guia_bt_52 no existe todavia, se crea al vuelo con
     los valores que los campos tienen por defecto (o vacios, si el campo esta vacio). Cada vez
     que se genera el informe PDF se anota en VatiaCo.rebt_guia_bt_52.outputs. Ademas se anaden
     botones flotantes para exportar/importar el objeto VatiaCo completo como un .json. -->
<script>
(function(){
  var DOC_KEY = 'rebt_guia_bt_52';
  var LS_KEY = 'VatiaCo';

  function leerVatiaco(){ try{ return JSON.parse(localStorage.getItem(LS_KEY)||'{}'); }catch(e){ return {}; } }
  function guardarVatiaco(v){ try{ localStorage.setItem(LS_KEY, JSON.stringify(v)); }catch(e){} }

  function valorCampo(el){ return el.type==='checkbox' ? el.checked : el.value; }
  function fijarCampo(el, val){ if(el.type==='checkbox') el.checked = !!val; else el.value = val; }

  var TIPOS_IGNORADOS = {file:1, button:1, submit:1, reset:1, image:1};

  // Sincroniza cada campo con su contenedor en VatiaCo: si ya hay un valor guardado, lo
  // vuelca en el campo (memoria -> formulario); si no hay nada guardado todavia, guarda el
  // valor que el campo tiene ahora mismo -- el que trae por defecto, o vacio si no tiene
  // (formulario -> memoria), de forma que la clave quede creada desde la primera visita.
  function sincronizarCampos(campos, leerContenedor, obtenerContenedorParaGuardar){
    campos.forEach(function(el){
      if(!el.id || TIPOS_IGNORADOS[el.type]) return;
      var guardado = leerContenedor(leerVatiaco());
      if(guardado && guardado[el.id]!==undefined && guardado[el.id]!==null && guardado[el.id]!==''){
        fijarCampo(el, guardado[el.id]);
      } else {
        var v0 = leerVatiaco();
        var c0 = obtenerContenedorParaGuardar(v0);
        c0[el.id] = valorCampo(el);
        guardarVatiaco(v0);
      }
      var evento = (el.tagName==='SELECT' || el.type==='checkbox' || el.type==='radio') ? 'change' : 'input';
      el.addEventListener(evento, function(){
        var v = leerVatiaco();
        var c = obtenerContenedorParaGuardar(v);
        c[el.id] = valorCampo(el);
        guardarVatiaco(v);
      });
    });
  }

  // Registra en VatiaCo.rebt_guia_bt_52.outputs cada vez que se genera el informe (salida del
  // documento). No duplica la logica de calculo de cada documento (distinta en cada uno):
  // deja constancia de cuando se genero la ultima salida, junto con los inputs vigentes en
  // ese momento, para poder distinguir una salida ya desactualizada de una reciente.
  function registrarSalida(){
    var v = leerVatiaco();
    v[DOC_KEY] = v[DOC_KEY] || {};
    v[DOC_KEY].outputs = v[DOC_KEY].outputs || {};
    v[DOC_KEY].outputs.ultimaGeneracionPdf = new Date().toISOString();
    guardarVatiaco(v);
  }

  function instalarBotonesExportarImportar(){
    var barra = document.createElement('div');
    barra.style.cssText = 'position:fixed; right:14px; bottom:14px; z-index:99999; display:flex; gap:8px; font-family:"IBM Plex Mono",monospace;';
    function crearBoton(icono, titulo){
      var b = document.createElement('button');
      b.type = 'button'; b.title = titulo; b.setAttribute('aria-label', titulo);
      b.innerHTML = '<svg viewBox="0 0 24 24" width="16" height="16" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true" style="display:block">'+icono+'</svg>';
      b.style.cssText = 'font-family:inherit; font-size:11px; padding:8px 12px; border-radius:4px; border:1px solid #2457e6; background:#ffffff; color:#2457e6; cursor:pointer; box-shadow:0 2px 8px rgba(11,31,58,0.12);';
      return b;
    }
    var btnExp = crearBoton('<path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/>', 'Descargar datos (archivo JSON)');
    btnExp.addEventListener('click', function(){
      var blob = new Blob([JSON.stringify(leerVatiaco(), null, 2)], {type:'application/json'});
      var url = URL.createObjectURL(blob);
      var a = document.createElement('a');
      a.href = url; a.download = 'VatiaCo.json';
      document.body.appendChild(a); a.click(); document.body.removeChild(a);
      URL.revokeObjectURL(url);
    });

    var btnImp = crearBoton('<path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="17 8 12 3 7 8"/><line x1="12" y1="3" x2="12" y2="15"/>', 'Subir datos (archivo JSON)');
    var inputFile = document.createElement('input');
    inputFile.type = 'file'; inputFile.accept = '.json,application/json'; inputFile.style.display = 'none';
    inputFile.addEventListener('change', function(e){
      var file = e.target.files[0];
      if(!file) return;
      var reader = new FileReader();
      reader.onload = function(ev){
        try{
          var v = JSON.parse(ev.target.result);
          guardarVatiaco(v);
          location.reload();
        }catch(err){
          alert('El archivo no es un JSON valido.');
        }
      };
      reader.readAsText(file);
      e.target.value = '';
    });
    btnImp.addEventListener('click', function(){ inputFile.click(); });

    barra.appendChild(btnExp);
    barra.appendChild(btnImp);
    barra.appendChild(inputFile);
    document.body.appendChild(barra);
  }

  function inicializarVatiaco(){
    // Asegura que la clave de este documento existe siempre con sus dos subclaves, aunque
    // todavia no haya ningun campo guardado en inputs ni ninguna salida generada.
    var v = leerVatiaco();
    v[DOC_KEY] = v[DOC_KEY] || {};
    v[DOC_KEY].inputs = v[DOC_KEY].inputs || {};
    v[DOC_KEY].outputs = v[DOC_KEY].outputs || {};
    guardarVatiaco(v);

    // Datos del proyecto (campos id^="p_"): compartidos entre todos los documentos.
    sincronizarCampos(
      Array.prototype.slice.call(document.querySelectorAll('input[id^="p_"], select[id^="p_"], textarea[id^="p_"]')),
      function(vv){ return vv.proyecto; },
      function(vv){ vv.proyecto = vv.proyecto || {}; return vv.proyecto; }
    );
    // Resto de campos de este documento: propios, acumulados en VatiaCo.rebt_guia_bt_52.inputs.
    sincronizarCampos(
      Array.prototype.slice.call(document.querySelectorAll('input:not([id^="p_"]), select:not([id^="p_"]), textarea:not([id^="p_"])')),
      function(vv){ return vv[DOC_KEY] && vv[DOC_KEY].inputs; },
      function(vv){ vv[DOC_KEY] = vv[DOC_KEY] || {}; vv[DOC_KEY].inputs = vv[DOC_KEY].inputs || {}; return vv[DOC_KEY].inputs; }
    );

    var btnPdf = document.getElementById('btnPdf');
    if(btnPdf) btnPdf.addEventListener('click', registrarSalida);

    instalarBotonesExportarImportar();
  }

  setTimeout(inicializarVatiaco, 0);
})();
</script>
</body>
</html>
